{
 "start": "start",
 "intake_checklist": [
  {
   "id": "visual",
   "label": {
    "ru": "Визуальный осмотр / инвентаризация",
    "en": "Visual inspection / inventory"
   },
   "items": [
    {
     "id": "metering_txv",
     "type": "checkbox",
     "label": {
      "ru": "ТРВ (TXV) присутствует",
      "en": "TXV (thermostatic expansion valve) present"
     },
     "exclusiveGroup": "metering_type"
    },
    {
     "id": "metering_captube",
     "type": "checkbox",
     "label": {
      "ru": "Капиллярная трубка присутствует",
      "en": "Capillary tube present"
     },
     "exclusiveGroup": "metering_type"
    },
    {
     "id": "metering_eev",
     "type": "checkbox",
     "label": {
      "ru": "EEV (электронный клапан) присутствует",
      "en": "EEV (electronic expansion valve) present"
     },
     "exclusiveGroup": "metering_type",
     "atypicalFor": [
      "rtu"
     ]
    },
    {
     "id": "metering_other",
     "type": "field",
     "label": {
      "ru": "Другой metering device (опишите)",
      "en": "Other metering device (describe)"
     },
     "exclusiveGroup": "metering_type"
    },
    {
     "id": "split_config_ductless",
     "type": "select",
     "label": {
      "ru": "Без воздуховодов (ductless/mini-split) или с воздуховодами (ducted)?",
      "en": "Ductless (mini-split) or ducted?"
     },
     "options": [
      "Ductless",
      "Ducted"
     ],
     "showIf": {
      "equipment": [
       "split"
      ]
     }
    },
    {
     "id": "split_cooling_only",
     "type": "checkbox",
     "label": {
      "ru": "Только охлаждение (нет режима теплового насоса)",
      "en": "Cooling only (no heat-pump mode)"
     },
     "showIf": {
      "equipment": [
       "split"
      ]
     }
    },
    {
     "id": "split_low_ambient_kit",
     "type": "checkbox",
     "label": {
      "ru": "Low ambient kit установлен",
      "en": "Low ambient kit installed"
     },
     "showIf": {
      "equipment": [
       "split"
      ],
      "phase": "visual",
      "item": "split_cooling_only",
      "equals": true
     }
    },
    {
     "id": "split_config_drive",
     "type": "checkbox",
     "label": {
      "ru": "Инвертор (переменная скорость)",
      "en": "Inverter (variable-speed)"
     },
     "showIf": {
      "equipment": [
       "split"
      ]
     }
    },
    {
     "id": "filter_drier",
     "type": "checkbox",
     "label": {
      "ru": "Фильтр-осушитель присутствует",
      "en": "Filter-drier present"
     }
    },
    {
     "id": "moisture_indicator",
     "type": "checkbox",
     "label": {
      "ru": "Moisture/liquid indicator присутствует",
      "en": "Moisture/liquid indicator present"
     }
    },
    {
     "id": "liquid_solenoid",
     "type": "checkbox",
     "label": {
      "ru": "Соленоидный клапан на жидкостной линии присутствует",
      "en": "Liquid-line solenoid valve present"
     }
    },
    {
     "id": "hot_gas_bypass",
     "type": "checkbox",
     "label": {
      "ru": "Hot gas bypass присутствует",
      "en": "Hot gas bypass present"
     }
    },
    {
     "id": "economizer_present",
     "type": "checkbox",
     "label": {
      "ru": "Экономайзер присутствует (типично для RTU)",
      "en": "Economizer present (typical on RTUs)"
     }
    },
    {
     "id": "economizer_damper_ok",
     "type": "checkbox",
     "label": {
      "ru": "Заслонка экономайзера не заклинена/не открыта полностью без вызова — особенно проверять зимой",
      "en": "Economizer damper not stuck/wide open without a call for it — check carefully in winter"
     },
     "showIf": {
      "phase": "visual",
      "item": "economizer_present",
      "equals": true
     }
    },
    {
     "id": "air_filter_condition",
     "type": "select",
     "label": {
      "ru": "Состояние воздушного фильтра",
      "en": "Air filter condition"
     },
     "options": [
      "Clean",
      "Dirty / restricted"
     ],
     "normal": "Clean"
    },
    {
     "id": "leak_sensor_present",
     "type": "checkbox",
     "label": {
      "ru": "Установлен датчик утечки / система обнаружения хладагента (RDS)",
      "en": "Leak sensor / Refrigerant Detection System (RDS) present"
     },
     "a2lGated": true
    },
    {
     "id": "rds_check",
     "type": "select",
     "label": {
      "ru": "Статус RDS",
      "en": "RDS status"
     },
     "options": [
      "Tested OK",
      "Not tested",
      "Alarm/fault present"
     ],
     "normal": "Tested OK",
     "a2lGated": true,
     "showIf": {
      "phase": "visual",
      "item": "leak_sensor_present",
      "equals": true
     }
    },
    {
     "id": "unusual",
     "type": "field",
     "label": {
      "ru": "Что-то необычное (опишите)",
      "en": "Anything unusual (describe)"
     }
    }
   ]
  },
  {
   "id": "electrical",
   "label": {
    "ru": "Электрика / питание",
    "en": "Electrical / power"
   },
   "items": [
    {
     "id": "breaker_ok",
     "type": "checkbox",
     "label": {
      "ru": "Circuit breaker/fuses в норме, следов срабатывания нет",
      "en": "Circuit breaker/fuses OK, no signs of tripping"
     }
    },
    {
     "id": "contactor_ok",
     "type": "checkbox",
     "label": {
      "ru": "Контакты contactor в норме (нет питтинга/сварки)",
      "en": "Contactor contacts OK (no pitting/welding)"
     }
    },
    {
     "id": "relays_ok",
     "type": "checkbox",
     "label": {
      "ru": "Relays в норме (не чатерят)",
      "en": "Relays OK (not chattering)"
     }
    }
   ]
  },
  {
   "id": "controls",
   "label": {
    "ru": "Controls / safety",
    "en": "Controls / safety"
   },
   "items": [
    {
     "id": "safeties_ok",
     "type": "checkbox",
     "label": {
      "ru": "Safety switches в норме (high/low pressure, freeze stat)",
      "en": "Safety switches OK (high/low pressure, freeze stat)"
     }
    },
    {
     "id": "thermostat_call_ok",
     "type": "checkbox",
     "label": {
      "ru": "Термостат/контроллер корректно подаёт команду",
      "en": "Thermostat/controller is calling correctly"
     },
     "syncFromAnswer": "thermostat_check"
    },
    {
     "id": "fault_code_present",
     "type": "checkbox",
     "label": {
      "ru": "На контроллере есть код ошибки",
      "en": "Fault code present on controller"
     }
    },
    {
     "id": "fault_code_detail",
     "type": "field",
     "label": {
      "ru": "Код ошибки / описание",
      "en": "Fault code / description"
     },
     "showIf": {
      "phase": "controls",
      "item": "fault_code_present",
      "equals": true
     }
    }
   ]
  },
  {
   "id": "refrigeration",
   "label": {
    "ru": "Холодильный контур (уточнения)",
    "en": "Refrigeration circuit (follow-up)"
   },
   "items": [
    {
     "id": "txv_bulb_checked",
     "type": "checkbox",
     "label": {
      "ru": "Колба/уравнительная линия TXV проверены",
      "en": "TXV bulb/equalizer line checked"
     },
     "showIf": {
      "phase": "visual",
      "item": "metering_txv",
      "equals": true
     }
    },
    {
     "id": "moisture_reading",
     "type": "select",
     "label": {
      "ru": "Показание moisture indicator",
      "en": "Moisture indicator reading"
     },
     "options": [
      "Dry",
      "Wet"
     ],
     "normal": "Dry",
     "showIf": {
      "phase": "visual",
      "item": "moisture_indicator",
      "equals": true
     }
    },
    {
     "id": "solenoid_energizes",
     "type": "checkbox",
     "label": {
      "ru": "Соленоид корректно запитывается по команде",
      "en": "Solenoid energizes properly when called"
     },
     "showIf": {
      "phase": "visual",
      "item": "liquid_solenoid",
      "equals": true
     }
    },
    {
     "id": "metering_device_check",
     "type": "component_check",
     "label": {
      "ru": "Metering device — детальная проверка (тип, состояние, характер неисправности)",
      "en": "Metering device — detailed check (type, condition, failure mode)"
     },
     "checkId": "metering_device"
    },
    {
     "id": "precise_sh_sc",
     "type": "graph_launch",
     "label": {
      "ru": "Точный расчёт перегрева/переохлаждения по показаниям манометров",
      "en": "Precise superheat/subcooling calculation from gauge readings"
     },
     "root": "pt_suction_pressure",
     "refrigerantRoot": "precise_sh_sc_refrigerant"
    }
   ]
  }
 ],
 "component_checks": {
  "metering_device": {
   "root": "start",
   "entryFrom": [
    {
     "phase": "visual",
     "item": "metering_txv",
     "equals": true,
     "node": "txv_status"
    },
    {
     "phase": "visual",
     "item": "metering_captube",
     "equals": true,
     "node": "captube_status"
    },
    {
     "phase": "visual",
     "item": "metering_eev",
     "equals": true,
     "node": "eev_status"
    }
   ],
   "nodes": {
    "start": {
     "type": "question",
     "text": {
      "ru": "Установлен metering device на этой машине?",
      "en": "Is a metering device installed on this equipment?"
     },
     "options": [
      {
       "label": {
        "ru": "Да",
        "en": "Yes"
       },
       "next": "type"
      },
      {
       "label": {
        "ru": "Нет / не обнаружен",
        "en": "No / not found"
       },
       "next": "not_present"
      }
     ]
    },
    "not_present": {
     "type": "result",
     "severity": "info",
     "text": {
      "ru": "Metering device не установлен или не идентифицирован на этой машине.",
      "en": "No metering device installed or identified on this equipment."
     }
    },
    "type": {
     "type": "question",
     "text": {
      "ru": "Какой тип metering device?",
      "en": "What type of metering device?"
     },
     "options": [
      {
       "label": {
        "ru": "Капиллярная трубка",
        "en": "Capillary tube"
       },
       "next": "captube_status"
      },
      {
       "label": {
        "ru": "Fixed orifice / piston",
        "en": "Fixed orifice / piston"
       },
       "next": "orifice_status"
      },
      {
       "label": {
        "ru": "ТРВ (TXV, с выносной колбой)",
        "en": "TXV (thermostatic, with remote bulb)"
       },
       "next": "txv_status"
      },
      {
       "label": {
        "ru": "EEV (электронный клапан)",
        "en": "EEV (electronic expansion valve)"
       },
       "next": "eev_status"
      }
     ]
    },
    "captube_status": {
     "type": "question",
     "text": {
      "ru": "Состояние капиллярной трубки?",
      "en": "Condition of the capillary tube?"
     },
     "options": [
      {
       "label": {
        "ru": "В норме (OK)",
        "en": "OK"
       },
       "next": "captube_ok"
      },
      {
       "label": {
        "ru": "Неисправность",
        "en": "Faulty"
       },
       "next": "captube_nok"
      }
     ]
    },
    "captube_ok": {
     "type": "result",
     "severity": "info",
     "text": {
      "ru": "Капиллярная трубка в норме. Продолжайте по интейк-чеклисту.",
      "en": "Capillary tube is OK. Continue with the intake checklist."
     }
    },
    "captube_nok": {
     "type": "question",
     "text": {
      "ru": "Характер неисправности?",
      "en": "What kind of failure?"
     },
     "options": [
      {
       "label": {
        "ru": "Пережата/перегнута (kinked)",
        "en": "Kinked/bent"
       },
       "next": "captube_kinked"
      },
      {
       "label": {
        "ru": "Частично забита (restricted)",
        "en": "Partially restricted"
       },
       "next": "captube_restricted"
      },
      {
       "label": {
        "ru": "Разрушена/лопнула",
        "en": "Ruptured/broken"
       },
       "next": "captube_broken"
      },
      {
       "label": {
        "ru": "Неправильный размер (после замены компрессора)",
        "en": "Wrong size (after a compressor swap)"
       },
       "next": "captube_wrong_size"
      },
      {
       "label": {
        "ru": "Масляные потёки в нетипичных местах (признак утечки)",
        "en": "Oil residue in atypical spots (leak indicator)"
       },
       "next": "captube_oil_residue"
      }
     ]
    },
    "captube_kinked": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Капиллярная трубка пережата/перегнута — механическое ограничение потока хладагента. Проверьте маршрут трубки, устраните перегиб; если повреждение необратимо — замените трубку.",
      "en": "The capillary tube is kinked/bent — a mechanical restriction on refrigerant flow. Check the tube's routing and straighten it out; replace the tube if the damage isn't reversible."
     }
    },
    "captube_restricted": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Частичное засорение капиллярной трубки (мусор, воск, лёд) — проверьте фильтр-осушитель перед трубкой; при необходимости замените и трубку, и осушитель, и промойте контур.",
      "en": "Partial restriction in the capillary tube (debris, wax, ice) — check the filter-drier upstream of the tube; replace both the tube and the drier if needed, and flush the circuit."
     }
    },
    "captube_broken": {
     "type": "result",
     "severity": "critical",
     "text": {
      "ru": "Капиллярная трубка разрушена/лопнула — полная потеря заряда хладагента. Требуется замена трубки, поиск причины разрушения (вибрация, коррозия) и полная перезаправка по массе согласно шильдику.",
      "en": "The capillary tube has ruptured — full loss of refrigerant charge. Replace the tube, find the root cause (vibration, corrosion), and do a full recharge by weight per the nameplate."
     }
    },
    "captube_wrong_size": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Подозрение на неправильный подбор капиллярной трубки после замены компрессора — несоответствие диаметра/длины даёт неправильное дросселирование. Сверьтесь со спецификацией производителя для установленного компрессора.",
      "en": "Suspected wrong capillary tube sizing after a compressor swap — a diameter/length mismatch gives incorrect metering. Check the manufacturer's spec for the installed compressor."
     }
    },
    "captube_oil_residue": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Масляные потёки в нетипичных местах вокруг капиллярной трубки — характерный признак утечки хладагента, а не просто загрязнения. Используйте электронный детектор или УФ-краситель для точной локализации перед доливкой.",
      "en": "Oil residue in atypical spots around the capillary tube — a characteristic leak indicator, not just dirt. Use an electronic leak detector or UV dye to pinpoint it before topping off."
     }
    },
    "orifice_status": {
     "type": "question",
     "text": {
      "ru": "Состояние fixed orifice / piston?",
      "en": "Condition of the fixed orifice / piston?"
     },
     "options": [
      {
       "label": {
        "ru": "В норме (OK)",
        "en": "OK"
       },
       "next": "orifice_ok"
      },
      {
       "label": {
        "ru": "Неисправность",
        "en": "Faulty"
       },
       "next": "orifice_nok"
      }
     ]
    },
    "orifice_ok": {
     "type": "result",
     "severity": "info",
     "text": {
      "ru": "Fixed orifice / piston в норме. Продолжайте по интейк-чеклисту.",
      "en": "Fixed orifice/piston is OK. Continue with the intake checklist."
     }
    },
    "orifice_nok": {
     "type": "question",
     "text": {
      "ru": "Характер неисправности?",
      "en": "What kind of failure?"
     },
     "options": [
      {
       "label": {
        "ru": "Забит мусором/оксидом меди",
        "en": "Clogged with debris/copper oxide"
       },
       "next": "orifice_clogged"
      },
      {
       "label": {
        "ru": "Неправильный размер piston",
        "en": "Wrong piston size"
       },
       "next": "orifice_wrong_size"
      },
      {
       "label": {
        "ru": "Эрозия/износ отверстия",
        "en": "Bore eroded/worn"
       },
       "next": "orifice_eroded"
      },
      {
       "label": {
        "ru": "Масляные потёки в нетипичных местах (признак утечки)",
        "en": "Oil residue in atypical spots (leak indicator)"
       },
       "next": "orifice_oil_residue"
      }
     ]
    },
    "orifice_clogged": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Piston забит мусором/оксидом меди — ограничение потока хладагента. Прочистите или замените piston, проверьте фильтр-осушитель и чистоту контура после ремонта.",
      "en": "The piston is clogged with debris/copper oxide — restricting refrigerant flow. Clean or replace the piston, check the filter-drier, and flush the circuit clean after the repair."
     }
    },
    "orifice_wrong_size": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Подозрение на неправильный подбор piston (диаметр отверстия не соответствует нагрузке/производительности) — сверьтесь со спецификацией производителя.",
      "en": "Suspected wrong piston size (bore diameter doesn't match the unit's capacity) — check the manufacturer's spec."
     }
    },
    "orifice_eroded": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Эрозия/износ отверстия piston — увеличенное отверстие пропускает больше хладагента, чем рассчитано, что может давать симптомы недостаточного перегрева. Замените piston.",
      "en": "Bore erosion/wear on the piston — the enlarged opening passes more refrigerant than designed, which can look like low superheat symptoms. Replace the piston."
     }
    },
    "orifice_oil_residue": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Масляные потёки в нетипичных местах вокруг piston/распределителя — характерный признак утечки хладагента, а не просто загрязнения. Используйте электронный детектор или УФ-краситель для точной локализации перед доливкой.",
      "en": "Oil residue in atypical spots around the piston/distributor — a characteristic leak indicator, not just dirt. Use an electronic leak detector or UV dye to pinpoint it before topping off."
     }
    },
    "txv_status": {
     "type": "question",
     "text": {
      "ru": "Состояние ТРВ (TXV)?",
      "en": "Condition of the TXV?"
     },
     "options": [
      {
       "label": {
        "ru": "В норме (OK)",
        "en": "OK"
       },
       "next": "txv_ok"
      },
      {
       "label": {
        "ru": "Неисправность",
        "en": "Faulty"
       },
       "next": "txv_nok"
      }
     ]
    },
    "txv_ok": {
     "type": "result",
     "severity": "info",
     "text": {
      "ru": "ТРВ в норме. Продолжайте по интейк-чеклисту.",
      "en": "TXV is OK. Continue with the intake checklist."
     }
    },
    "txv_nok": {
     "type": "question",
     "text": {
      "ru": "Характер неисправности?",
      "en": "What kind of failure?"
     },
     "options": [
      {
       "label": {
        "ru": "Колба потеряла заряд/оторвалась",
        "en": "Bulb lost its charge/came loose"
       },
       "next": "txv_bulb_lost_charge"
      },
      {
       "label": {
        "ru": "Колба неправильно закреплена (плохой термоконтакт)",
        "en": "Bulb poorly mounted (bad thermal contact)"
       },
       "next": "txv_bulb_poor_contact"
      },
      {
       "label": {
        "ru": "Залипание клапана (oil-logged)",
        "en": "Valve stuck (oil-logged)"
       },
       "next": "txv_oil_logged"
      },
      {
       "label": {
        "ru": "Утечка через клапан (не закрывается полностью)",
        "en": "Internal leak-by (won't fully close)"
       },
       "next": "txv_leaking"
      },
      {
       "label": {
        "ru": "Повреждена мембрана",
        "en": "Diaphragm damaged"
       },
       "next": "txv_diaphragm"
      },
      {
       "label": {
        "ru": "Масляные потёки в нетипичных местах (признак утечки)",
        "en": "Oil residue in atypical spots (leak indicator)"
       },
       "next": "txv_oil_residue"
      }
     ]
    },
    "txv_bulb_lost_charge": {
     "type": "result",
     "severity": "critical",
     "text": {
      "ru": "Выносная колба ТРВ потеряла заряд или оторвалась от линии всасывания — клапан перестаёт реагировать на перегрев и может застрять в одном положении. Замените силовой элемент/колбу в сборе.",
      "en": "The TXV's remote bulb lost its charge or came loose from the suction line — the valve stops responding to superheat and can stick in one position. Replace the power element/bulb assembly."
     }
    },
    "txv_bulb_poor_contact": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Колба закреплена с плохим термическим контактом (неверное положение на трубе, нет теплопроводной пасты/ленты, нет изоляции от окружающего воздуха) — даёт ложные показания перегрева. Переустановите колбу по спецификации производителя.",
      "en": "The bulb is mounted with poor thermal contact (wrong clock position, no thermal paste/strap, not insulated from ambient air) — gives false superheat readings. Remount the bulb per the manufacturer's spec."
     }
    },
    "txv_oil_logged": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Клапан 'залит маслом' (oil-logged) — застревание в одном положении из-за загрязнения маслом/смолами. Проверьте качество и количество масла в системе и общее состояние компрессора.",
      "en": "The valve is oil-logged — stuck in one position from oil/varnish contamination. Check the system's oil quality/quantity and the compressor's overall condition."
     }
    },
    "txv_leaking": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Внутренняя утечка через клапан (не закрывается полностью) — повышенное давление всасывания и низкий перегрев даже при малой нагрузке. Замените клапан.",
      "en": "Internal leak-by through the valve (won't fully close) — elevated suction pressure and low superheat even at light load. Replace the valve."
     }
    },
    "txv_diaphragm": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Повреждена мембрана силового элемента — клапан теряет способность модулировать открытие. Замените силовой элемент/ТРВ в сборе.",
      "en": "The power element's diaphragm is damaged — the valve loses its ability to modulate. Replace the power element/TXV assembly."
     }
    },
    "txv_oil_residue": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Масляные потёки в нетипичных местах вокруг ТРВ — характерный признак утечки хладагента, а не просто загрязнения. Используйте электронный детектор или УФ-краситель для точной локализации перед доливкой.",
      "en": "Oil residue in atypical spots around the TXV — a characteristic leak indicator, not just dirt. Use an electronic leak detector or UV dye to pinpoint it before topping off."
     }
    },
    "eev_status": {
     "type": "question",
     "text": {
      "ru": "Состояние EEV (электронный клапан)?",
      "en": "Condition of the EEV (electronic expansion valve)?"
     },
     "options": [
      {
       "label": {
        "ru": "В норме (OK)",
        "en": "OK"
       },
       "next": "eev_ok"
      },
      {
       "label": {
        "ru": "Неисправность",
        "en": "Faulty"
       },
       "next": "eev_nok"
      }
     ]
    },
    "eev_ok": {
     "type": "result",
     "severity": "info",
     "text": {
      "ru": "EEV в норме. Продолжайте по интейк-чеклисту.",
      "en": "EEV is OK. Continue with the intake checklist."
     }
    },
    "eev_nok": {
     "type": "question",
     "text": {
      "ru": "Характер неисправности?",
      "en": "What kind of failure?"
     },
     "options": [
      {
       "label": {
        "ru": "Залипание/пропуск шагов шагового двигателя",
        "en": "Stepper motor sticking/skipping steps"
       },
       "next": "eev_stepper_stuck"
      },
      {
       "label": {
        "ru": "Потеряна калибровка (не находит домашнюю позицию)",
        "en": "Lost calibration (won't find home position)"
       },
       "next": "eev_lost_calibration"
      },
      {
       "label": {
        "ru": "Неверный сигнал от платы управления",
        "en": "Bad signal from the control board"
       },
       "next": "eev_bad_signal"
      },
      {
       "label": {
        "ru": "Механическое заклинивание",
        "en": "Mechanical jam"
       },
       "next": "eev_mechanical_jam"
      },
      {
       "label": {
        "ru": "Масляные потёки в нетипичных местах (признак утечки)",
        "en": "Oil residue in atypical spots (leak indicator)"
       },
       "next": "eev_oil_residue"
      }
     ]
    },
    "eev_stepper_stuck": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Шаговый двигатель клапана залипает/пропускает шаги — клапан не отрабатывает команды точно. Проверьте обмотки двигателя и механическую свободу хода штока.",
      "en": "The valve's stepper motor sticks/skips steps — the valve doesn't track commands accurately. Check the motor windings and the stem's mechanical freedom of movement."
     }
    },
    "eev_lost_calibration": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Клапан не находит домашнюю (референсную) позицию при калибровке — проверьте процедуру инициализации по документации производителя, разъём и проводку катушки.",
      "en": "The valve won't find its home (reference) position during calibration — check the init procedure per the manufacturer's docs, and the coil's connector/wiring."
     }
    },
    "eev_bad_signal": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Плата управления не даёт корректный управляющий сигнал на клапан (обрыв, неверная полярность, неисправный драйвер) — проверьте проводку и выходные сигналы платы согласно схеме.",
      "en": "The control board isn't sending a correct drive signal to the valve (open circuit, wrong polarity, bad driver) — check the wiring and the board's output signals against the schematic."
     }
    },
    "eev_mechanical_jam": {
     "type": "result",
     "severity": "critical",
     "text": {
      "ru": "Механическое заклинивание штока клапана (мусор, коррозия, деформация) — клапан не может изменить открытие независимо от сигнала управления. Требуется разборка/замена клапана.",
      "en": "Mechanical jam on the valve stem (debris, corrosion, deformation) — the valve can't change its opening regardless of the drive signal. The valve needs to be disassembled/replaced."
     }
    },
    "eev_oil_residue": {
     "type": "result",
     "severity": "warning",
     "text": {
      "ru": "Масляные потёки в нетипичных местах вокруг EEV — характерный признак утечки хладагента, а не просто загрязнения. Используйте электронный детектор или УФ-краситель для точной локализации перед доливкой.",
      "en": "Oil residue in atypical spots around the EEV — a characteristic leak indicator, not just dirt. Use an electronic leak detector or UV dye to pinpoint it before topping off."
     }
    }
   }
  }
 },
 "nodes": {
  "start": {
   "type": "question",
   "text": {
    "ru": "Выберите тип оборудования",
    "en": "Select equipment type"
   },
   "options": [
    {
     "label": {
      "ru": "RTU / Packaged Unit (крышный кондиционер)",
      "en": "RTU / Packaged Unit (rooftop unit)"
     },
     "next": "rtu_symptom",
     "equipment": "rtu"
    },
    {
     "label": {
      "ru": "Сплит-система / Ductless",
      "en": "Split system / Ductless (mini-split)"
     },
     "next": "split_symptom",
     "equipment": "split"
    },
    {
     "label": {
      "ru": "Чиллер (Chiller)",
      "en": "Chiller"
     },
     "next": "chiller_compressor_type",
     "equipment": "chiller"
    }
   ]
  },
  "precise_sh_sc_refrigerant": {
   "type": "refrigerant_select",
   "text": {
    "ru": "Какой хладагент в системе?",
    "en": "What refrigerant is in the system?"
   },
   "next": "pt_suction_pressure"
  },
  "pt_suction_pressure": {
   "type": "numeric_input",
   "role": "suction_pressure",
   "text": {
    "ru": "Давление всасывания (манометр)",
    "en": "Suction pressure (gauge reading)"
   },
   "unit": "psig",
   "min": -10,
   "max": 500,
   "next": "pt_suction_temp"
  },
  "rtu_symptom": {
   "type": "question",
   "text": {
    "ru": "Какой основной симптом?",
    "en": "What's the main symptom?"
   },
   "options": [
    {
     "label": {
      "ru": "Нет охлаждения",
      "en": "No cooling"
     },
     "next": "nc_refrigerant"
    },
    {
     "label": {
      "ru": "Нет обогрева",
      "en": "No heat"
     },
     "next": "nh_type_rtu"
    },
    {
     "label": {
      "ru": "Не запускается вообще",
      "en": "Won't start at all"
     },
     "next": "ws_start"
    },
    {
     "label": {
      "ru": "Срабатывает защита по высокому давлению",
      "en": "High-pressure safety trips"
     },
     "next": "hp_start"
    },
    {
     "label": {
      "ru": "Срабатывает защита по низкому давлению",
      "en": "Low-pressure safety trips"
     },
     "next": "lp_start"
    },
    {
     "label": {
      "ru": "Наледь на испарителе",
      "en": "Ice on the evaporator coil"
     },
     "next": "ice_start"
    },
    {
     "label": {
      "ru": "Течь воды / конденсата",
      "en": "Water / condensate leak"
     },
     "next": "leak_start"
    },
    {
     "label": {
      "ru": "Посторонний шум / вибрация",
      "en": "Unusual noise / vibration"
     },
     "next": "noise_start"
    },
    {
     "label": {
      "ru": "Другое / сложный случай",
      "en": "Other / complex case"
     },
     "next": "ai_freeform"
    },
    {
     "label": {
      "ru": "Давление всасывания и superheat колеблются вместе циклично, головное давление не при чём (ТРВ «охотится»)",
      "en": "Suction pressure and superheat oscillate together in a cycle, head pressure not involved (TXV hunting)"
     },
     "next": "txv_hunting_result"
    }
   ]
  },
  "split_symptom": {
   "type": "question",
   "text": {
    "ru": "Какой основной симптом?",
    "en": "What's the main symptom?"
   },
   "options": [
    {
     "label": {
      "ru": "Нет охлаждения",
      "en": "No cooling"
     },
     "next": "nc_refrigerant"
    },
    {
     "label": {
      "ru": "Нет обогрева",
      "en": "No heat"
     },
     "next": "nh_type"
    },
    {
     "label": {
      "ru": "Не запускается вообще",
      "en": "Won't start at all"
     },
     "next": "ws_start"
    },
    {
     "label": {
      "ru": "Срабатывает защита по высокому давлению",
      "en": "High-pressure safety trips"
     },
     "next": "hp_start"
    },
    {
     "label": {
      "ru": "Срабатывает защита по низкому давлению",
      "en": "Low-pressure safety trips"
     },
     "next": "lp_start"
    },
    {
     "label": {
      "ru": "Наледь на испарителе",
      "en": "Ice on the evaporator coil"
     },
     "next": "ice_start"
    },
    {
     "label": {
      "ru": "Течь воды / конденсата",
      "en": "Water / condensate leak"
     },
     "next": "leak_start"
    },
    {
     "label": {
      "ru": "Посторонний шум / вибрация",
      "en": "Unusual noise / vibration"
     },
     "next": "noise_start"
    },
    {
     "label": {
      "ru": "Другое / сложный случай",
      "en": "Other / complex case"
     },
     "next": "ai_freeform"
    },
    {
     "label": {
      "ru": "Давление всасывания и superheat колеблются вместе циклично, головное давление не при чём (ТРВ «охотится»)",
      "en": "Suction pressure and superheat oscillate together in a cycle, head pressure not involved (TXV hunting)"
     },
     "next": "txv_hunting_result"
    }
   ]
  },
  "chiller_compressor_type": {
   "type": "question",
   "text": {
    "ru": "Какой тип компрессора у этого чиллера?",
    "en": "What type of compressor does this chiller use?"
   },
   "options": [
    {
     "label": {
      "ru": "Scroll / винтовой / поршневой",
      "en": "Scroll / screw / reciprocating"
     },
     "next": "chiller_symptom"
    }
   ]
  },
  "pt_suction_temp": {
   "type": "numeric_input",
   "role": "suction_temp",
   "text": {
    "ru": "Температура линии всасывания (термометр/термопара на трубке)",
    "en": "Suction-line temperature (thermometer/thermocouple on the tubing)"
   },
   "unit": "°F",
   "min": -40,
   "max": 150,
   "next": "pt_head_pressure"
  },
  "nc_refrigerant": {
   "type": "refrigerant_select",
   "text": {
    "ru": "Какой хладагент в системе?",
    "en": "What refrigerant is in the system?"
   },
   "next": "nc_start"
  },
  "nh_type_rtu": {
   "type": "question",
   "text": {
    "ru": "Тип отопления на этом оборудовании?",
    "en": "What type of heat does this unit have?"
   },
   "options": [
    {
     "label": {
      "ru": "Газовое отопление",
      "en": "Gas heat"
     },
     "next": "gas_start"
    },
    {
     "label": {
      "ru": "Электрический ТЭН (electric strip)",
      "en": "Electric heat strips"
     },
     "next": "nh_electric_result"
    }
   ]
  },
  "ws_start": {
   "type": "question",
   "text": {
    "ru": "Есть питание на входных клеммах контактора (line side)?",
    "en": "Is there power at the contactor's line-side terminals?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, есть",
      "en": "Yes, there is"
     },
     "next": "ws_power_ok"
    },
    {
     "label": {
      "ru": "Нет питания",
      "en": "No power"
     },
     "next": "ws_no_power"
    }
   ]
  },
  "hp_start": {
   "type": "question",
   "text": {
    "ru": "Конденсатор (воздушный теплообменник снаружи) засорён или ограничен по воздуху?",
    "en": "Is the condenser coil (outdoor air-cooled coil) dirty or airflow-restricted?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, засорён/ограничен",
      "en": "Yes, dirty/restricted"
     },
     "next": "hp_dirty_cond"
    },
    {
     "label": {
      "ru": "Нет, чистый и без ограничений",
      "en": "No, clean and unrestricted"
     },
     "next": "hp_cond_clear"
    }
   ]
  },
  "lp_start": {
   "type": "question",
   "text": {
    "ru": "Фильтр и airflow на испарителе в норме?",
    "en": "Are the filter and evaporator airflow OK?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, airflow в норме",
      "en": "Yes, airflow is fine"
     },
     "next": "lp_stable_check"
    },
    {
     "label": {
      "ru": "Нет, ограничен/грязный фильтр",
      "en": "No, restricted/dirty filter"
     },
     "next": "lp_airflow_bad"
    }
   ]
  },
  "ice_start": {
   "type": "question",
   "text": {
    "ru": "При наличии наледи — температура в помещении/боксе:",
    "en": "With ice present, what's the space/box temperature:"
   },
   "options": [
    {
     "label": {
      "ru": "Ниже нормы (переохлаждение)",
      "en": "Below normal (overcooled)"
     },
     "next": "ice_overcool"
    },
    {
     "label": {
      "ru": "Выше нормы, при этом наледь есть",
      "en": "Above normal, despite ice"
     },
     "next": "ice_undercool"
    }
   ]
  },
  "leak_start": {
   "type": "question",
   "text": {
    "ru": "Это конденсатный дренаж или похоже на утечку холодильного контура?",
    "en": "Is this condensate drainage or does it look like a refrigerant circuit leak?"
   },
   "options": [
    {
     "label": {
      "ru": "Конденсатный дренаж",
      "en": "Condensate drainage"
     },
     "next": "leak_condensate"
    },
    {
     "label": {
      "ru": "Похоже на утечку по контуру (масляные потёки в нетипичных местах)",
      "en": "Looks like a refrigerant leak (oil residue in atypical spots)"
     },
     "next": "leak_refrig"
    },
    {
     "label": {
      "ru": "Другое",
      "en": "Other"
     },
     "next": "ai_freeform"
    }
   ]
  },
  "noise_start": {
   "type": "question",
   "text": {
    "ru": "Откуда исходит шум?",
    "en": "Where's the noise coming from?"
   },
   "options": [
    {
     "label": {
      "ru": "Компрессор",
      "en": "Compressor"
     },
     "next": "noise_compressor"
    },
    {
     "label": {
      "ru": "Вентилятор (наружный/внутренний)",
      "en": "Fan (outdoor/indoor)"
     },
     "next": "noise_fan"
    },
    {
     "label": {
      "ru": "Общая вибрация/дребезг корпуса",
      "en": "General vibration/cabinet rattle"
     },
     "next": "noise_vibration"
    }
   ]
  },
  "ai_freeform": {
   "type": "ai_prompt",
   "text": {
    "ru": "Опишите ситуацию максимально подробно (оборудование, что наблюдаете, показания приборов, история обслуживания) — передам AI-ассистенту для анализа.",
    "en": "Describe the situation in as much detail as possible (equipment, what you're observing, gauge readings, service history) — I'll pass this to the AI assistant for analysis."
   }
  },
  "txv_hunting_result": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "ТРВ «охотится» — отличается от hot gas bypass hunting: здесь колеблются вместе И давление всасывания, И superheat, а не только suction при стабильном head pressure. Обычные причины — завышенный по производительности ТРВ, очень лёгкая нагрузка по охлаждению, либо схема регулирования частичной нагрузки/ступенчатости, которая нагружает клапан слишком слабо. Сравните паспортную производительность клапана с реальной нагрузкой и проверьте, не загоняют ли другие ступени регулирования систему слишком глубоко для этого клапана.",
    "en": "TXV hunting — distinct from hot gas bypass hunting: here suction pressure AND superheat oscillate together in a cycle, not just suction with head pressure staying stable. Usual causes are an oversized TXV, a very light cooling load, or a part-load/staging control sequence loading the valve too lightly. Compare the valve's rated capacity against the actual load and check whether other capacity-control stages are running the system too far down for the valve to hold a steady feed."
   },
   "related_checks": [
    {
     "ru": "Ослабленный или плохо изолированный термобаллон ТРВ тоже может давать эрратичную, похожую на охоту подачу — исключите и это, не только размер клапана",
     "en": "A loose or poorly insulated TXV sensing bulb can also cause erratic, hunting-like feed — rule that out too, not just valve sizing"
    },
    {
     "ru": "Если нагрузку реально нельзя поднять или переступенчатить иначе — завышенный ТРВ нужно менять под фактическую нагрузку, одной перенастройкой superheat на завышенном клапане охоту не убрать",
     "en": "If load genuinely can't be raised or staged differently, an oversized TXV needs replacing to match the actual load — readjusting the superheat setting on an oversized valve won't fix hunting on its own"
    }
   ],
   "checklist": [
    {
     "id": "sizing_checked",
     "type": "checkbox",
     "label": {
      "ru": "Паспортная производительность ТРВ сверена с фактической/текущей нагрузкой",
      "en": "TXV rated capacity checked against actual/current load"
     }
    },
    {
     "id": "staging_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверена схема регулирования частичной нагрузки/ступенчатости",
      "en": "Part-load / capacity-staging control checked"
     }
    },
    {
     "id": "bulb_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверены крепление и изоляция термобаллона ТРВ",
      "en": "TXV sensing bulb clamp and insulation checked"
     }
    }
   ]
  },
  "nh_type": {
   "type": "question",
   "text": {
    "ru": "Тип отопления на этом оборудовании?",
    "en": "What type of heat does this unit have?"
   },
   "options": [
    {
     "label": {
      "ru": "Тепловой насос (реверс цикла)",
      "en": "Heat pump (reverse cycle)"
     },
     "next": "nh_hp_start"
    },
    {
     "label": {
      "ru": "Газовое отопление",
      "en": "Gas heat"
     },
     "next": "gas_start"
    },
    {
     "label": {
      "ru": "Электрический ТЭН (electric strip)",
      "en": "Electric heat strips"
     },
     "next": "nh_electric_result"
    }
   ]
  },
  "chiller_symptom": {
   "type": "question",
   "text": {
    "ru": "Какой основной симптом?",
    "en": "What's the main symptom?"
   },
   "options": [
    {
     "label": {
      "ru": "Недостаточное охлаждение / низкая производительность",
      "en": "Insufficient cooling / low capacity"
     },
     "next": "nc_refrigerant"
    },
    {
     "label": {
      "ru": "Не запускается",
      "en": "Won't start"
     },
     "next": "ws_start"
    },
    {
     "label": {
      "ru": "Высокое давление / защита",
      "en": "High pressure / safety trip"
     },
     "next": "hp_start"
    },
    {
     "label": {
      "ru": "Низкое давление / защита",
      "en": "Low pressure / safety trip"
     },
     "next": "lp_start"
    },
    {
     "label": {
      "ru": "Наледь на испарителе",
      "en": "Ice on the evaporator"
     },
     "next": "ice_start"
    },
    {
     "label": {
      "ru": "Течь воды",
      "en": "Water leak"
     },
     "next": "leak_start"
    },
    {
     "label": {
      "ru": "Шум / вибрация",
      "en": "Noise / vibration"
     },
     "next": "noise_start"
    },
    {
     "label": {
      "ru": "Другое / сложный случай",
      "en": "Other / complex case"
     },
     "next": "ai_freeform"
    },
    {
     "label": {
      "ru": "Давление всасывания и superheat колеблются вместе циклично, головное давление не при чём (ТРВ «охотится»)",
      "en": "Suction pressure and superheat oscillate together in a cycle, head pressure not involved (TXV hunting)"
     },
     "next": "txv_hunting_result"
    }
   ]
  },
  "pt_head_pressure": {
   "type": "numeric_input",
   "role": "head_pressure",
   "text": {
    "ru": "Давление нагнетания (конденсации)",
    "en": "Discharge (head) pressure"
   },
   "unit": "psig",
   "min": 0,
   "max": 700,
   "next": "pt_liquid_temp"
  },
  "nc_start": {
   "type": "question",
   "text": {
    "ru": "Компрессор запускается и работает?",
    "en": "Does the compressor start and run?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, работает",
      "en": "Yes, it runs"
     },
     "next": "nc_running"
    },
    {
     "label": {
      "ru": "Нет, не запускается",
      "en": "No, it doesn't start"
     },
     "next": "ws_start"
    }
   ]
  },
  "gas_start": {
   "type": "question",
   "text": {
    "ru": "Розжиг горелки происходит?",
    "en": "Does the burner light?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, розжиг есть, но тепла нет/мало",
      "en": "Yes, it lights, but little/no heat"
     },
     "next": "gas_lights_no_heat"
    },
    {
     "label": {
      "ru": "Нет розжига",
      "en": "No ignition"
     },
     "next": "gas_ignition"
    }
   ]
  },
  "nh_electric_result": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Проверьте: автоматы/предохранители цепи ТЭНа, срабатывание limit switch по перегреву, целостность нагревательных элементов (замер сопротивления), работу sequencer / реле стадий нагрева и наличие airflow (ТЭН часто блокируется по limit при недостатке воздуха).",
    "en": "Check: breakers/fuses on the heat-strip circuit, high-limit switch trip, element continuity (resistance check), sequencer / stage-heat relay operation, and airflow (strips often trip the limit when airflow is low)."
   }
  },
  "ws_power_ok": {
   "type": "question",
   "text": {
    "ru": "Контактор подтягивается при вызове (слышен щелчок, катушка под напряжением)?",
    "en": "Does the contactor pull in on a call (audible click, coil energized)?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, подтягивается",
      "en": "Yes, it pulls in"
     },
     "next": "ws_contactor_pulls"
    },
    {
     "label": {
      "ru": "Нет, не подтягивается",
      "en": "No, it doesn't pull in"
     },
     "next": "ws_contactor_no"
    }
   ]
  },
  "ws_no_power": {
   "type": "result",
   "severity": "critical",
   "ai": true,
   "text": {
    "ru": "Нет питания на входе — проверьте автомат/предохранители на панели, disconnect switch рядом с блоком, целостность проводки и клемм (подгорание), а также питание control transformer (24В), если применимо.",
    "en": "No incoming power — check the panel breaker/fuses, the disconnect switch near the unit, wiring and terminal integrity (burned connections), and power to the control transformer (24V), if applicable."
   }
  },
  "hp_dirty_cond": {
   "type": "result",
   "severity": "warning",
   "ai": false,
   "text": {
    "ru": "Засорённый/ограниченный конденсатор — основная причина высокого давления конденсации. Очистите конденсатор, проверьте зазоры для воздуха (нет ли рециркуляции горячего воздуха), направление и скорость вентиляторов.",
    "en": "A dirty/restricted condenser coil is the leading cause of high head pressure. Clean the coil, check air clearances (no hot-air recirculation), and fan direction and speed."
   }
  },
  "hp_cond_clear": {
   "type": "question",
   "text": {
    "ru": "Вентилятор(ы) конденсатора работают на полную расчётную скорость?",
    "en": "Are the condenser fan(s) running at full rated speed?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, полная скорость",
      "en": "Yes, full speed"
     },
     "next": "hp_fans_ok"
    },
    {
     "label": {
      "ru": "Нет, работают не на полную/не крутятся",
      "en": "No, running slow/not turning"
     },
     "next": "hp_fan_issue"
    }
   ]
  },
  "lp_stable_check": {
   "type": "question",
   "text": {
    "ru": "Компрессор успевает поработать достаточно долго, чтобы показания стабилизировались, или защита по низкому давлению выбивает его почти сразу (short-cycling)?",
    "en": "Does the compressor run long enough for the readings to stabilize, or does the low-pressure safety trip it almost immediately (short-cycling)?"
   },
   "options": [
    {
     "label": {
      "ru": "Успевает, показания стабильны",
      "en": "It runs long enough, readings are stable"
     },
     "next": "lp_airflow_ok"
    },
    {
     "label": {
      "ru": "Отключается почти сразу, стабильных показаний не снять",
      "en": "It trips almost immediately, no stable readings possible"
     },
     "next": "lp_receiver_check"
    }
   ]
  },
  "lp_airflow_bad": {
   "type": "result",
   "severity": "warning",
   "ai": false,
   "text": {
    "ru": "Недостаточный airflow через испаритель — самая частая причина срабатывания защиты по низкому давлению и последующего замерзания. Замените/очистите фильтр, проверьте засор испарителя, вентилятор/ремень, воздуховоды и положение заслонок.",
    "en": "Insufficient airflow across the evaporator is the most common cause of low-pressure trips and subsequent freeze-ups. Replace/clean the filter, check the coil for blockage, the blower/belt, ductwork, and damper positions."
   }
  },
  "ice_overcool": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Наледь при переохлаждении помещения обычно означает, что термостат/датчик не отключает компрессор вовремя, либо неисправно реле цикла разморозки. Проверьте настройки термостата и датчик температуры на возврате воздуха.",
    "en": "Ice with an overcooled space usually means the thermostat/sensor isn't shutting the compressor off in time, or the defrost timer/relay is faulty. Check the thermostat settings and the return-air temperature sensor."
   }
  },
  "ice_undercool": {
   "type": "result",
   "severity": "critical",
   "ai": true,
   "text": {
    "ru": "Наледь при недостаточном охлаждении — почти всегда недостаточный airflow (фильтр/вентилятор) либо низкий заряд (undercharge). Для холодильного оборудования дополнительно проверьте цикл дефроста: таймер, датчик окончания дефроста, ТЭНы дефроста, соленоид на жидкостной линии.",
    "en": "Ice with insufficient cooling is almost always low airflow (filter/blower) or an undercharge. For refrigeration equipment, also check the defrost cycle: the timer, defrost-termination sensor, defrost heaters, and the liquid-line solenoid."
   },
   "related_checks": [
    {
     "ru": "Проверьте плотность прилегания дверей/уплотнителей на холодильном оборудовании (инфильтрация влажного воздуха ускоряет обмерзание)",
     "en": "Check door/gasket seals on refrigeration equipment (moist-air infiltration accelerates icing)"
    },
    {
     "ru": "Проверьте чистоту рёбер испарителя изнутри (не только фильтр снаружи)",
     "en": "Check the evaporator fins for internal buildup, not just the external filter"
    }
   ],
   "checklist": [
    {
     "id": "airflow_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверен airflow (фильтр/вентилятор)",
      "en": "Airflow checked (filter/blower)"
     }
    },
    {
     "id": "charge_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверен заряд на недозаправку",
      "en": "Charge checked for undercharge"
     }
    },
    {
     "id": "defrost_checked",
     "type": "checkbox",
     "label": {
      "ru": "Цикл дефроста проверен (таймер/датчик/ТЭНы) — холодильное оборудование/тепловые насосы",
      "en": "Defrost cycle checked (timer/sensor/heaters) — refrigeration equipment/heat pumps"
     }
    },
    {
     "id": "condensate_heater_checked",
     "type": "checkbox",
     "label": {
      "ru": "ТЭН поддона/дренажа проверен, если есть — RTU/AC без цикла дефроста",
      "en": "Condensate pan/drain heater checked, if fitted — RTU/AC units with no defrost cycle"
     }
    },
    {
     "id": "solenoid_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверен соленоид на жидкостной линии",
      "en": "Liquid-line solenoid checked"
     }
    }
   ]
  },
  "leak_condensate": {
   "type": "question",
   "text": {
    "ru": "Дренажная линия и трап проверены на засор?",
    "en": "Has the drain line and trap been checked for a clog?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, проверены — чисто",
      "en": "Yes, checked — clear"
     },
     "next": "leak_condensate_clear"
    },
    {
     "label": {
      "ru": "Нет, не проверялись",
      "en": "No, not checked yet"
     },
     "next": "leak_condensate_clog"
    }
   ]
  },
  "leak_refrig": {
   "type": "result",
   "severity": "critical",
   "ai": true,
   "text": {
    "ru": "Признаки утечки холодильного агента — масляные потёки в нетипичных местах (на фитингах, изгибах трубок, вокруг паяных соединений) являются надёжным индикатором утечки, а не просто загрязнением. Используйте электронный детектор или УФ-краситель для точной локализации. До ремонта не доливайте 'на глаз' — найдите и устраните течь, затем полная перезаправка по массе согласно шильдику.",
    "en": "Signs of a refrigerant leak — oil residue in atypical spots (fittings, tubing bends, around brazed joints) is a reliable leak indicator, not just dirt. Use an electronic leak detector or UV dye to pinpoint it exactly. Don't top off 'by feel' before repairing — find and fix the leak first, then do a full recharge by weight per the nameplate."
   },
   "related_checks": [
    {
     "ru": "Осмотрите паяные соединения на предмет флюса/окисления — частая причина скрытой утечки",
     "en": "Inspect brazed joints for flux residue/oxidation — a common source of hidden leaks"
    },
    {
     "ru": "Сверьтесь с историей предыдущих утечек/ремонтов на этом оборудовании",
     "en": "Check the equipment's history for prior leaks/repairs"
    }
   ],
   "checklist": [
    {
     "id": "leak_located",
     "type": "checkbox",
     "label": {
      "ru": "Утечка локализована (детектор/УФ-краситель)",
      "en": "Leak located (electronic detector/UV dye)"
     }
    },
    {
     "id": "leak_location",
     "type": "field",
     "label": {
      "ru": "Место утечки",
      "en": "Leak location"
     }
    },
    {
     "id": "leak_repaired",
     "type": "checkbox",
     "fixing_phase": true,
     "label": {
      "ru": "Утечка устранена до перезаправки",
      "en": "Leak repaired before recharging"
     }
    },
    {
     "id": "full_recharge_done",
     "type": "checkbox",
     "fixing_phase": true,
     "label": {
      "ru": "Полная перезаправка по массе согласно шильдику",
      "en": "Full recharge by weight per nameplate"
     }
    }
   ]
  },
  "noise_compressor": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Металлический стук/клапанный стук может указывать на floodback (жидкий холодильный агент возвращается в компрессор) — проверьте superheat на входе компрессора. Гудение без вращения — см. ветку 'не запускается'. Вой изношенных подшипников на старых компрессорах — рассмотрите замену.",
    "en": "A metallic knock/valve clatter can indicate floodback (liquid refrigerant returning to the compressor) — check superheat at the compressor inlet. Humming without turning — see the 'won't start' branch. A whining sound from worn bearings on older compressors — consider replacement."
   }
  },
  "noise_fan": {
   "type": "result",
   "severity": "info",
   "ai": false,
   "text": {
    "ru": "Проверьте балансировку крыльчатки (изгиб лопастей), подшипники двигателя (люфт вала), крепление крыльчатки на валу и задевание за кожух/шроуд.",
    "en": "Check fan-blade balance (bent blades), motor bearings (shaft play), the blade's mounting on the shaft, and contact with the fan shroud."
   }
  },
  "noise_vibration": {
   "type": "result",
   "severity": "info",
   "ai": false,
   "text": {
    "ru": "Проверьте виброопоры/изоляторы блока, крепление на кровле/раме (для RTU — герметичность curb adaptor) и затяжку крепежа компрессора внутри блока (transport bolts иногда не снимают при монтаже — резонанс).",
    "en": "Check the unit's vibration isolators/mounts, roof-curb/frame attachment (for RTUs — curb-adaptor sealing), and compressor mounting bolts inside the unit (transport bolts are sometimes left in during installation — causing resonance)."
   }
  },
  "nh_hp_start": {
   "type": "question",
   "text": {
    "ru": "Реверсивный клапан переключается? (слышен щелчок при смене режима охлаждение/обогрев)",
    "en": "Does the reversing valve shift? (you should hear a click when switching cooling/heating)"
   },
   "options": [
    {
     "label": {
      "ru": "Да, переключается",
      "en": "Yes, it shifts"
     },
     "next": "nh_hp_2"
    },
    {
     "label": {
      "ru": "Нет, не переключается",
      "en": "No, it doesn't shift"
     },
     "next": "nh_hp_novalve"
    }
   ]
  },
  "pt_liquid_temp": {
   "type": "numeric_input",
   "role": "liquid_temp",
   "text": {
    "ru": "Температура жидкостной линии",
    "en": "Liquid-line temperature"
   },
   "unit": "°F",
   "min": -20,
   "max": 180,
   "next": "pt_calc_result"
  },
  "nc_running": {
   "type": "question",
   "text": {
    "ru": "Вентилятор конденсатора работает нормально при работающем компрессоре?",
    "en": "Does the condenser fan run normally while the compressor is running?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, работает нормально",
      "en": "Yes, runs normally"
     },
     "next": "nc_fans_ok"
    },
    {
     "label": {
      "ru": "Нет, не крутится / крутится медленно",
      "en": "No, not spinning / spinning slowly"
     },
     "next": "nc_no_condfan"
    }
   ]
  },
  "gas_lights_no_heat": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Горелка зажигается, но тепла недостаточно: проверьте подсос холодного воздуха в возвратном воздуховоде, ограничитель (limit switch), теплообменник на засор/трещину (важно с точки зрения CO!), давление газа на манифолде и настройку газового клапана.",
    "en": "Burner lights but heat output is low: check for cold-air infiltration in the return duct, the high-limit switch, the heat exchanger for blockage/cracks (important for CO safety!), manifold gas pressure, and the gas valve setting."
   }
  },
  "gas_ignition": {
   "type": "question",
   "text": {
    "ru": "Что происходит при попытке розжига?",
    "en": "What happens when it tries to ignite?"
   },
   "options": [
    {
     "label": {
      "ru": "Совсем ничего, вентилятор не запускается",
      "en": "Nothing at all, the blower doesn't start"
     },
     "next": "gas_no_power"
    },
    {
     "label": {
      "ru": "Искра/пламя есть, но гаснет (lockout по flame sensor)",
      "en": "Spark/flame occurs but drops out (flame-sensor lockout)"
     },
     "next": "gas_flame_sensor"
    },
    {
     "label": {
      "ru": "На плате мигает код ошибки",
      "en": "The control board is flashing a fault code"
     },
     "next": "gas_fault_code"
    }
   ]
  },
  "ws_contactor_pulls": {
   "type": "question",
   "text": {
    "ru": "Что происходит с компрессором при подтянутом контакторе?",
    "en": "What does the compressor do once the contactor pulls in?"
   },
   "options": [
    {
     "label": {
      "ru": "Гудит, не крутится (locked rotor / hard start)",
      "en": "Hums but doesn't turn (locked rotor / hard start)"
     },
     "next": "ws_locked_rotor"
    },
    {
     "label": {
      "ru": "Полная тишина, нагрузки нет",
      "en": "Complete silence, no load"
     },
     "next": "ws_no_load"
    },
    {
     "label": {
      "ru": "Запускается нормально",
      "en": "Starts normally"
     },
     "next": "ws_started_ok"
    },
    {
     "label": {
      "ru": "Записать измеренный ток компрессора (RLA check)",
      "en": "Log measured compressor current (RLA check)"
     },
     "next": "ws_amp_measurement"
    }
   ]
  },
  "ws_contactor_no": {
   "type": "question",
   "text": {
    "ru": "Есть 24В на катушке контактора при вызове?",
    "en": "Is there 24V at the contactor coil on a call?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, есть 24В",
      "en": "Yes, 24V present"
     },
     "next": "ws_contactor_bad"
    },
    {
     "label": {
      "ru": "Нет 24В",
      "en": "No 24V"
     },
     "next": "ws_control_circuit"
    }
   ]
  },
  "hp_fans_ok": {
   "type": "question",
   "text": {
    "ru": "Subcooling на жидкостной линии:",
    "en": "Liquid-line subcooling:"
   },
   "options": [
    {
     "label": {
      "ru": "Высокий SC",
      "en": "High subcooling"
     },
     "next": "hp_overcharge"
    },
    {
     "label": {
      "ru": "Нормальный/низкий SC при высоком давлении",
      "en": "Normal/low subcooling with high pressure"
     },
     "next": "hp_noncond_refrigerant"
    }
   ]
  },
  "hp_fan_issue": {
   "type": "result",
   "severity": "critical",
   "ai": true,
   "text": {
    "ru": "Вентилятор конденсатора не выходит на полную мощность — проверьте двигатель, конденсатор (capacitor), плату управления/сигнал для EC-моторов, ступенчатое реле скорости, фазировку и состояние крыльчатки.",
    "en": "The condenser fan isn't reaching full speed — check the motor, the run capacitor, the control board/signal for EC motors, the fan-speed staging relay, phasing, and the condition of the fan blade."
   }
  },
  "lp_airflow_ok": {
   "type": "question",
   "text": {
    "ru": "Subcooling на жидкостной линии низкий?",
    "en": "Is liquid-line subcooling low?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, низкий SC",
      "en": "Yes, low subcooling"
     },
     "next": "nc_sc_low"
    },
    {
     "label": {
      "ru": "Нет, SC в норме",
      "en": "No, subcooling is normal"
     },
     "next": "lp_metering"
    }
   ]
  },
  "lp_receiver_check": {
   "type": "question",
   "text": {
    "ru": "На этой системе есть ресивер (жидкостная линия, с king/queen valve)?",
    "en": "Does this system have a receiver (liquid line, with a king/queen valve)?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, ресивер есть",
      "en": "Yes, there's a receiver / king-queen valve"
     },
     "next": "lp_rapid_trip_result_receiver"
    },
    {
     "label": {
      "ru": "Ресивера нет",
      "en": "No receiver on this system"
     },
     "next": "lp_rapid_trip_result_rtu"
    }
   ]
  },
  "leak_condensate_clear": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Дренаж чист, но течь продолжается — проверьте трещину в поддоне (drain pan), корректность высоты P-trap (недостаточный трап при мощной вытяжке может 'засасывать' воду обратно), изоляцию линий и избыточную конденсацию при завышенном airflow.",
    "en": "Drain is clear but the leak continues — check for a crack in the drain pan, correct P-trap height (an undersized trap under strong exhaust suction can siphon water back), line insulation, and excess condensation from oversized airflow."
   }
  },
  "leak_condensate_clog": {
   "type": "result",
   "severity": "warning",
   "ai": false,
   "text": {
    "ru": "Засор дренажной линии/трапа — самая частая причина. Прочистите линию (продувка азотом/вакуумом), проверьте уклон трубы, работу конденсатного насоса (если есть) и float switch.",
    "en": "A clogged drain line/trap is the most common cause. Clear the line (nitrogen/vacuum purge), check the pipe slope, condensate pump operation (if fitted), and the float switch."
   }
  },
  "nh_hp_2": {
   "type": "question",
   "text": {
    "ru": "Давления в режиме обогрева соответствуют P-T таблице для текущей температуры конденсации/испарения?",
    "en": "Do heating-mode pressures match the P-T chart for the current condensing/evaporating temperature?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, в норме",
      "en": "Yes, normal"
     },
     "next": "nh_hp_ok"
    },
    {
     "label": {
      "ru": "Нет, высокое давление",
      "en": "No, high pressure"
     },
     "next": "hp_start"
    },
    {
     "label": {
      "ru": "Нет, низкое давление",
      "en": "No, low pressure"
     },
     "next": "lp_start"
    }
   ]
  },
  "nh_hp_novalve": {
   "type": "result",
   "severity": "critical",
   "ai": true,
   "text": {
    "ru": "Похоже на неисправность реверсивного клапана (механически застрял) или катушки соленоида (нет питания / сгорела). Проверьте напряжение на катушке и перепад температур на портах клапана.",
    "en": "Looks like a reversing valve problem (stuck mechanically) or a bad solenoid coil (no power / burned out). Check voltage at the coil and the temperature split across the valve ports."
   }
  },
  "pt_calc_result": {
   "type": "pt_calc",
   "text": {
    "ru": "Результат расчёта",
    "en": "Calculation result"
   },
   "next": "__intake_return__"
  },
  "nc_fans_ok": {
   "type": "dual_pressure_check",
   "text": {
    "ru": "Давление по сравнению с P-T таблицей для текущей температуры:",
    "en": "Pressure compared to the P-T chart for the current temperature:"
   },
   "showRefrigerant": true,
   "blocks": [
    {
     "id": "suction",
     "label": {
      "ru": "Давление всасывания:",
      "en": "Suction pressure:"
     },
     "drivesNavigation": true,
     "options": [
      {
       "label": {
        "ru": "Выше нормы",
        "en": "Above normal"
       },
       "next": "nc_suction_high"
      },
      {
       "label": {
        "ru": "Норма",
        "en": "Normal"
       },
       "next": "nc_pressures_ok"
      },
      {
       "label": {
        "ru": "Ниже нормы",
        "en": "Below normal"
       },
       "next": "nc_suction_low"
      }
     ]
    },
    {
     "id": "head",
     "label": {
      "ru": "Давление нагнетания:",
      "en": "Discharge (head) pressure:"
     },
     "options": [
      {
       "label": {
        "ru": "Выше нормы",
        "en": "Above normal"
       }
      },
      {
       "label": {
        "ru": "Норма",
        "en": "Normal"
       }
      },
      {
       "label": {
        "ru": "Ниже нормы",
        "en": "Below normal"
       }
      }
     ]
    }
   ]
  },
  "nc_no_condfan": {
   "type": "result",
   "severity": "critical",
   "ai": true,
   "text": {
    "ru": "Вентилятор конденсатора не работает при работающем компрессоре — это быстро приводит к высокому давлению конденсации. Проверьте конденсатор двигателя, обмотки, плату/реле управления вентилятором и предохранитель мотора. Не затягивайте — сработает HP switch.",
    "en": "Condenser fan isn't running while the compressor is on — this quickly drives up head pressure. Check the motor run capacitor, windings, the fan control board/relay, and the motor fuse. Don't delay — the high-pressure switch will trip."
   }
  },
  "gas_no_power": {
   "type": "result",
   "severity": "critical",
   "ai": true,
   "text": {
    "ru": "Проверьте: питание/автомат, доходит ли сигнал 'call for heat' от термостата до платы, высокотемпературный limit switch, дверную блокировку (door interlock на некоторых моделях), предохранитель на плате управления.",
    "en": "Check: power/breaker, whether the 'call for heat' signal is reaching the board from the thermostat, the high-limit switch, the door interlock (on some models), and the control-board fuse."
   }
  },
  "gas_flame_sensor": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Классика — загрязнённый/выгоревший датчик ионизации пламени (flame sensor), или плохое заземление горелки. Также проверьте полярность питания (hot/neutral) — может мешать сигналу ionization, и давление газа на входе.",
    "en": "Classic case — a dirty/worn flame sensor (ionization rod), or poor burner grounding. Also check line-voltage polarity (hot/neutral) — reversed polarity can interfere with the ionization signal — and inlet gas pressure."
   },
   "related_checks": [
    {
     "ru": "Измерьте реальный сигнал ionization микроамперметром, а не только визуально осмотрите датчик",
     "en": "Measure the actual ionization signal with a microammeter, not just a visual inspection of the sensor"
    },
    {
     "ru": "Проверьте теплообменник рядом с датчиком на нагар/трещины — может искажать сигнал",
     "en": "Check the heat exchanger near the sensor for soot/cracks — can distort the signal"
    }
   ],
   "checklist": [
    {
     "id": "sensor_cleaned",
     "type": "checkbox",
     "label": {
      "ru": "Датчик ионизации очищен/осмотрен",
      "en": "Flame sensor cleaned/inspected"
     }
    },
    {
     "id": "grounding_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверено заземление горелки",
      "en": "Burner grounding checked"
     }
    },
    {
     "id": "polarity_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверена полярность питания (hot/neutral)",
      "en": "Line-voltage polarity checked (hot/neutral)"
     }
    },
    {
     "id": "gas_pressure",
     "type": "field",
     "unit": "in. w.c.",
     "label": {
      "ru": "Давление газа на входе",
      "en": "Inlet gas pressure"
     }
    }
   ]
  },
  "gas_fault_code": {
   "type": "ai_prompt",
   "text": {
    "ru": "Опишите код ошибки / количество и характер мигания индикатора, а также модель оборудования — передам это AI-ассистенту для расшифровки и рекомендаций.",
    "en": "Describe the fault code / the number and pattern of the LED flashes, plus the equipment model — I'll pass this to the AI assistant to decode it and give recommendations."
   }
  },
  "ws_locked_rotor": {
   "type": "result",
   "severity": "critical",
   "ai": true,
   "text": {
    "ru": "Признаки locked rotor: проверьте пусковой/рабочий конденсатор, сопротивление обмоток компрессора (замыкание на корпус/обрыв фазы), просадку напряжения в момент пуска. Если конденсатор и обмотки в норме — вероятен механический заклин компрессора, требуется замена.",
    "en": "Signs of a locked rotor: check the start/run capacitor, compressor winding resistance (short to ground/open winding), and voltage sag at start-up. If the capacitor and windings check out, a mechanically seized compressor is likely — replacement is needed."
   },
   "related_checks": [
    {
     "ru": "Проверьте историю срабатываний overload/защиты компрессора",
     "en": "Check the history of overload/compressor-protector trips"
    },
    {
     "ru": "Если есть подозрение на пробой изоляции — проверьте обмотки megger-тестом на повышенном напряжении",
     "en": "If insulation breakdown is suspected, megger-test the windings at elevated voltage"
    }
   ],
   "checklist": [
    {
     "id": "capacitor_tested",
     "type": "checkbox",
     "label": {
      "ru": "Проверен пусковой/рабочий конденсатор",
      "en": "Start/run capacitor tested"
     }
    },
    {
     "id": "winding_resistance",
     "type": "field",
     "unit": "MΩ",
     "label": {
      "ru": "Сопротивление обмоток (мегомметр на корпус)",
      "en": "Winding resistance (megger to ground)"
     }
    },
    {
     "id": "voltage_sag_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверена просадка напряжения при пуске",
      "en": "Start-up voltage sag checked"
     }
    },
    {
     "id": "replacement_scheduled",
     "type": "checkbox",
     "fixing_phase": true,
     "label": {
      "ru": "Замена компрессора запланирована при заклине",
      "en": "Compressor replacement scheduled if seized"
     }
    }
   ]
  },
  "ws_no_load": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Контактор щёлкает, но нет тока нагрузки — проверьте выходные клеммы контактора, предохранители/автомат нагрузки после контактора и обмотки компрессора на обрыв.",
    "en": "The contactor clicks but there's no load current — check the contactor's load-side terminals, fuses/breaker downstream of the contactor, and the compressor windings for an open."
   }
  },
  "ws_started_ok": {
   "type": "result",
   "severity": "info",
   "ai": true,
   "text": {
    "ru": "Компрессор запустился при диагностике — вероятен перемежающийся отказ (intermittent). Проверьте затяжку клемм и температурные safety с автосбросом, которые могли просто сработать и восстановиться. Зафиксируйте параметры под нагрузкой и продолжите наблюдение.",
    "en": "The compressor started during diagnosis — an intermittent fault is likely. Check terminal tightness and any auto-reset thermal safeties that may have simply tripped and reset. Log the running parameters under load and keep monitoring."
   }
  },
  "ws_amp_measurement": {
   "type": "measurement",
   "text": {
    "ru": "Введите заводской RLA компрессора (с шильдика) и фактически измеренный ток",
    "en": "Enter the compressor's nameplate RLA and the actual measured current"
   },
   "unit": "A",
   "min": 0,
   "max": 300,
   "reference": {
    "mode": "single",
    "label": {
     "ru": "RLA (с шильдика компрессора)",
     "en": "Nameplate RLA (compressor data plate)"
    }
   },
   "measuredLabel": {
    "ru": "Измеренный линейный ток",
    "en": "Measured line current"
   },
   "next": "ws_amp_logged"
  },
  "ws_contactor_bad": {
   "type": "result",
   "severity": "critical",
   "ai": false,
   "text": {
    "ru": "24В есть, но контактор не подтягивается — неисправен сам контактор (сгоревшая катушка или залипшие/сваренные контакты). Замените контактор.",
    "en": "24V is present but the contactor won't pull in — the contactor itself is bad (burned coil or stuck/welded contacts). Replace the contactor."
   }
  },
  "ws_control_circuit": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Нет 24В на катушке — ищите разрыв в цепи управления: safety switches (высокое/низкое давление, freeze stat, float switch на конденсате, door/access interlock), предохранитель трансформатора, целостность термостата и его проводки.",
    "en": "No 24V at the coil — look for an open in the control circuit: safety switches (high/low pressure, freeze stat, condensate float switch, door/access interlock), the transformer fuse, and the thermostat and its wiring."
   }
  },
  "hp_overcharge": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Высокий subcooling при высоком давлении конденсации = избыточный заряд (overcharge). Проверьте историю заправок и расчёт по массе (линия могла быть заряжена по номинальному, а не фактическому диаметру). Откачайте излишек через сервис-порт с учётом ambient и целевого SC/SH производителя.",
    "en": "High subcooling with high head pressure = overcharge. Check the charging history and the weight calculation (the line set may have been charged for a nominal rather than actual length/diameter). Recover the excess through the service port, accounting for ambient conditions and the manufacturer's target subcooling/superheat."
   },
   "related_checks": [
    {
     "ru": "Проверьте состояние конденсатора (грязь/забитость рёбер) — тоже поднимает давление конденсации",
     "en": "Check condenser condition (dirty/blocked fins) — this also raises head pressure"
    },
    {
     "ru": "Проверьте работу вентилятора конденсатора (скорость, направление вращения)",
     "en": "Check condenser fan operation (speed, rotation direction)"
    }
   ],
   "checklist": [
    {
     "id": "history_reviewed",
     "type": "checkbox",
     "label": {
      "ru": "Проверена история заправок",
      "en": "Charging history/records reviewed"
     }
    },
    {
     "id": "weight_recalculated",
     "type": "checkbox",
     "label": {
      "ru": "Пересчитан вес по фактической длине/диаметру линии",
      "en": "Line set length/diameter recalculated"
     }
    },
    {
     "id": "recovered_weight",
     "type": "field",
     "unit": "oz",
     "label": {
      "ru": "Откачано хладагента (масса)",
      "en": "Refrigerant recovered (weight)"
     }
    },
    {
     "id": "subcooling_after",
     "type": "field",
     "unit": "Δ°F",
     "label": {
      "ru": "Subcooling после корректировки",
      "en": "Subcooling after adjustment"
     }
    }
   ]
  },
  "hp_noncond_refrigerant": {
   "type": "refrigerant_select",
   "text": {
    "ru": "Какой хладагент в системе?",
    "en": "What refrigerant is in the system?"
   },
   "next": "hp_standing_temp"
  },
  "nc_sc_low": {
   "type": "result",
   "severity": "critical",
   "ai": true,
   "text": {
    "ru": "Низкое всасывание + низкий subcooling = недостаток заряда (undercharge) или утечка. Найдите утечку (электронный детектор / пузырьковый тест на фитингах), устраните, затем дозаправьте по массе — не 'на глаз' по манометру.",
    "en": "Low suction + low subcooling = undercharge or a leak. Find the leak (electronic leak detector / bubble test on fittings), repair it, then recharge by weight — not 'by feel' on the gauges."
   },
   "related_checks": [
    {
     "ru": "Проверьте историю сервисных работ на утечки в этой же зоне контура",
     "en": "Check service history for prior leaks in the same area of the circuit"
    },
    {
     "ru": "Если установлен moisture/liquid indicator — проверьте его состояние (влажность/пузыри)",
     "en": "If a moisture/liquid indicator is installed, check its condition (wet/bubbling)"
    }
   ],
   "checklist": [
    {
     "id": "leak_search",
     "type": "checkbox",
     "label": {
      "ru": "Выполнен поиск утечки (электронный детектор / пузырьковый тест)",
      "en": "Leak search performed (electronic detector / bubble test)"
     }
    },
    {
     "id": "leak_location",
     "type": "field",
     "label": {
      "ru": "Место утечки найдено",
      "en": "Leak location found"
     }
    },
    {
     "id": "leak_repaired",
     "type": "checkbox",
     "fixing_phase": true,
     "label": {
      "ru": "Утечка устранена",
      "en": "Leak repaired"
     }
    },
    {
     "id": "recharge_weight",
     "type": "field",
     "unit": "oz",
     "fixing_phase": true,
     "label": {
      "ru": "Добавлено при перезаправке (по массе)",
      "en": "Recharge weight added"
     }
    }
   ]
  },
  "lp_metering": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Airflow в норме, subcooling не низкий, но всасывание низкое — проверьте метering device (TXV/капиллярная трубка) на частичный засор (влага, лёд, грязь внутри) и корректность настройки перегрева на TXV (перетянут — закрыт больше нормы).",
    "en": "Airflow is fine, subcooling isn't low, but suction is still low — check the metering device (TXV/cap tube) for a partial restriction (moisture, ice, debris inside) and the TXV's superheat setting (over-tightened = closing more than it should)."
   }
  },
  "lp_rapid_trip_result_receiver": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Защита выбивает раньше, чем давление успевает стабилизироваться — замер перегрева/переохлаждения сейчас физически недостоверен, опираться на него нельзя. На системе с ресивером сначала проверьте, доходит ли жидкость до испарителя вообще: king/queen valve на жидкостной линии (не прикрыт ли частично после последнего обслуживания), соленоид на жидкостной линии, фильтр-осушитель на перепад, и подачу через metering device. Отдельно — сами настройки LP-реле: на этом классе оборудования они, в отличие от RTU, обычно настраиваемые, и cut-in/cut-out/differential могли быть выставлены не по паспорту.",
    "en": "The safety trips before the pressure can stabilize, so any superheat/subcooling reading taken now is physically unreliable — don't build on it. On a system with a receiver, first confirm liquid is reaching the evaporator at all: the king/queen valve on the liquid line (partially closed after the last service?), the liquid-line solenoid, the filter-drier's temperature drop, and the feed through the metering device. Separately, check the LP switch settings themselves: unlike an RTU, this class of equipment usually has adjustable switches, and cut-in/cut-out/differential may have been set away from spec."
   },
   "related_checks": [
    {
     "ru": "King valve на жидкостной линии — полностью открыт?",
     "en": "King valve on the liquid line — fully open?"
    },
    {
     "ru": "Настройки LP switch (cut-in/cut-out/differential) соответствуют паспорту оборудования?",
     "en": "Do the LP switch settings (cut-in/cut-out/differential) match the equipment's spec?"
    },
    {
     "ru": "Масляные потёки в нетипичных местах — признак утечки, а утечка даёт ту же картину быстрого срабатывания LP",
     "en": "Oil traces in unusual places — a sign of a leak, and a leak produces the same rapid LP-trip picture"
    }
   ]
  },
  "lp_rapid_trip_result_rtu": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Защита выбивает раньше, чем давление успевает стабилизироваться — значит замер перегрева/переохлаждения сейчас физически недостоверен, и опираться на него нельзя. Сначала нужно понять, почему давление проваливается на старте: подача жидкости к испарителю (TXV или piston/fixed orifice — частичная блокировка, обмерзание, забитый фильтр-осушитель перед ним), реальный заряд (утечка даёт ровно такую картину), и само LP-реле — оно могло уйти по калибровке или залипать. Обратите внимание: без ресивера нет и king/queen valve — совет 'проверьте, открыт ли king valve' здесь не применим, искать его там бессмысленно.",
    "en": "The safety trips before the pressure can stabilize, which means any superheat/subcooling reading taken now is physically unreliable — don't build on it. First work out why the pressure collapses on start-up: liquid feed to the evaporator (TXV or piston/fixed orifice — partial restriction, icing, a plugged filter-drier ahead of it), the actual charge (a leak produces exactly this picture), and the LP switch itself, which may have drifted out of calibration or be sticking. Note: without a receiver, there's no king/queen valve to check — 'is the king valve open' doesn't apply here, there's nothing there to find."
   },
   "related_checks": [
    {
     "ru": "LP/HP-реле на RTU обычно заводское и впаяно в контур: если калибровка ушла — это замена реле, а не подстройка в поле",
     "en": "LP/HP switches on an RTU are usually factory-set and brazed into the circuit: if the calibration has drifted, that's a switch replacement, not a field adjustment"
    },
    {
     "ru": "Metering device (TXV или piston) — обмерзание/иней на входе, перепад температуры на фильтре-осушителе",
     "en": "Metering device (TXV or piston) — icing/frost at the inlet, temperature drop across the filter-drier"
    },
    {
     "ru": "Масляные потёки в нетипичных местах — признак утечки, а утечка даёт ту же картину быстрого срабатывания LP",
     "en": "Oil traces in unusual places — a sign of a leak, and a leak produces the same rapid LP-trip picture"
    }
   ]
  },
  "nh_hp_ok": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Давления в норме, но обогрева недостаточно — проверьте: наледь на наружном теплообменнике (цикл дефроста), работу нагревателя картера компрессора, airflow на внутреннем блоке, уставки термостата и логику блокировки теплового насоса по низкой температуре (auxiliary/emergency heat lockout).",
    "en": "Pressures are normal but heat output is insufficient — check: ice on the outdoor coil (defrost cycle), crankcase heater operation, indoor-unit airflow, thermostat setpoints, and the heat pump's low-ambient lockout logic (auxiliary/emergency heat lockout)."
   }
  },
  "nc_suction_high": {
   "type": "question",
   "text": {
    "ru": "Перегрев (superheat) на всасывании:",
    "en": "Suction-line superheat:"
   },
   "options": [
    {
     "label": {
      "ru": "Высокий SH",
      "en": "High superheat"
     },
     "next": "nc_sh_high"
    },
    {
     "label": {
      "ru": "Низкий SH (близко к 0)",
      "en": "Low superheat (near 0)"
     },
     "next": "nc_sh_low_highsuction"
    },
    {
     "label": {
      "ru": "Ввести точное значение SH (°F)",
      "en": "Enter exact SH reading (°F)"
     },
     "next": "nc_sh_exact"
    }
   ]
  },
  "nc_pressures_ok": {
   "type": "ai_prompt",
   "text": {
    "ru": "Давления в целом в норме, но охлаждения недостаточно. Опишите дополнительные детали (температура воздуха на выходе, ΔT на испарителе, показания амперметра компрессора, историю обслуживания) — это поможет AI-ассистенту дать точный анализ.",
    "en": "Pressures are roughly normal but cooling is still insufficient. Describe additional details (supply air temperature, evaporator ΔT, compressor amp draw, service history) — this will help the AI assistant give a precise analysis."
   }
  },
  "nc_suction_low": {
   "type": "question",
   "text": {
    "ru": "Есть наледь на испарителе или на линии всасывания?",
    "en": "Is there ice on the evaporator or the suction line?"
   },
   "options": [
    {
     "label": {
      "ru": "Да, есть наледь",
      "en": "Yes, there's ice"
     },
     "next": "ice_start"
    },
    {
     "label": {
      "ru": "Нет наледи",
      "en": "No ice"
     },
     "next": "nc_suction_low_noice"
    }
   ]
  },
  "ws_amp_logged": {
   "type": "result",
   "severity": "info",
   "ai": true,
   "text": {
    "ru": "Ток компрессора зафиксирован в истории чек-листа. Если значение в пределах RLA — это дополнительное подтверждение исправного пуска. Если выше — см. отметку выше в истории; это само по себе не приговор компрессору, но требует оценки общей картины (возраст, история отказов, вибрация, шум) перед решением о замене.",
    "en": "Compressor current has been logged to the checklist history. If it's within RLA, that's additional confirmation of a healthy start. If it's above RLA, see the flag above in the history — that alone isn't a verdict on the compressor, but does call for weighing the bigger picture (age, failure history, vibration, noise) before deciding on replacement."
   }
  },
  "hp_standing_temp": {
   "type": "numeric_input",
   "role": "standing_temp",
   "text": {
    "ru": "Температура оборудования/окружающей среды в точке проведения standing pressure test",
    "en": "Equipment/ambient temperature at the point of the standing pressure test"
   },
   "unit": "°F",
   "min": -40,
   "max": 150,
   "next": "hp_standing_pressure"
  },
  "nc_sh_high": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Высокое всасывание + высокий superheat — недостаточный расход через ТРВ/капиллярную трубку при избыточной тепловой нагрузке, неисправность TXV (не открывается достаточно), либо ощутимая утечка (undercharge) в сочетании с высокой нагрузкой. Проверьте нагрузку по воздуху на испарителе, работу TXV и subcooling на жидкостной линии.",
    "en": "High suction + high superheat — insufficient flow through the TXV/cap tube under a heavy load, a TXV that isn't opening enough, or a noticeable undercharge combined with high load. Check the evaporator's air-side load, TXV operation, and liquid-line subcooling."
   },
   "related_checks": [
    {
     "ru": "Проверьте равномерность распределения хладагента по трубкам испарителя (не забит ли распределитель)",
     "en": "Check refrigerant distribution across the evaporator tubes (distributor not clogged)"
    },
    {
     "ru": "Сверьте измеренный superheat с целевым значением производителя для этого типа метering-устройства",
     "en": "Compare the measured superheat against the manufacturer's target for this metering-device type"
    },
    {
     "ru": "Рассмотрите изношенный/неэффективный компрессор — сниженная производительность (протекающие клапаны, внутренний байпас) тоже даёт высокий suction + высокий superheat и может маскироваться под недозаряд, хотя реально с зарядом всё в порядке",
     "en": "Consider a worn/inefficient compressor — reduced pumping capacity (leaking reed valves, internal bypass) shows up as high suction + high superheat too, and can mimic undercharge without actually being low on refrigerant"
    }
   ],
   "checklist": [
    {
     "id": "airflow_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверен airflow на испарителе (фильтр, вентилятор, койл)",
      "en": "Checked evaporator airflow (filter, blower, coil)"
     }
    },
    {
     "id": "txv_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверена работа TXV (колба, уравнительная линия)",
      "en": "Verified TXV operation (bulb, equalizer line)"
     }
    },
    {
     "id": "subcooling",
     "type": "field",
     "unit": "Δ°F",
     "label": {
      "ru": "Замеренный subcooling",
      "en": "Measured subcooling"
     }
    },
    {
     "id": "undercharge_ruled_out",
     "type": "checkbox",
     "label": {
      "ru": "Исключён undercharge по показанию subcooling",
      "en": "Ruled out undercharge via subcooling reading"
     }
    }
   ]
  },
  "nc_sh_low_highsuction": {
   "type": "result",
   "severity": "critical",
   "ai": true,
   "text": {
    "ru": "Высокое всасывание при низком superheat — риск переполнения испарителя (overfeeding) и floodback в компрессор. Проверьте, не залипает ли TXV открытым, не перезаряжена ли система, исправность колбы/чувствительного элемента TXV и изоляцию колбы.",
    "en": "High suction with low superheat — risk of evaporator overfeeding and compressor floodback. Check whether the TXV is stuck open, whether the system is overcharged, the condition of the TXV sensing bulb/element, and the bulb's insulation."
   },
   "related_checks": [
    {
     "ru": "Проверьте уровень и цвет масла компрессора (признаки разжижения от floodback)",
     "en": "Check compressor oil level and color (signs of dilution from floodback)"
    },
    {
     "ru": "Проверьте работоспособность картерного нагревателя (crankcase heater)",
     "en": "Check that the crankcase heater is functioning"
    }
   ],
   "checklist": [
    {
     "id": "txv_stuck_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверен TXV на залипание в открытом положении",
      "en": "Checked TXV for stuck-open condition"
     }
    },
    {
     "id": "bulb_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверен контакт и изоляция колбы TXV",
      "en": "Verified sensing bulb contact & insulation"
     }
    },
    {
     "id": "overcharge_ruled_out",
     "type": "checkbox",
     "label": {
      "ru": "Подтверждено отсутствие overcharge (проверен subcooling)",
      "en": "Confirmed system isn't overcharged (subcooling checked)"
     }
    },
    {
     "id": "floodback_checked",
     "type": "checkbox",
     "label": {
      "ru": "Компрессор проверен на признаки floodback/разжижения масла",
      "en": "Compressor checked for floodback/oil dilution signs"
     }
    }
   ]
  },
  "nc_sh_exact": {
   "type": "numeric_input",
   "text": {
    "ru": "Введите измеренный перегрев (superheat) на всасывании",
    "en": "Enter the measured suction-line superheat"
   },
   "unit": "Δ°F",
   "min": -20,
   "max": 100,
   "thresholds": [
    {
     "max": 4,
     "next": "nc_sh_low_highsuction"
    },
    {
     "next": "nc_sh_high"
    }
   ]
  },
  "nc_suction_low_noice": {
   "type": "question",
   "text": {
    "ru": "Subcooling (переохлаждение) на жидкостной линии:",
    "en": "Liquid-line subcooling:"
   },
   "options": [
    {
     "label": {
      "ru": "Низкий SC",
      "en": "Low subcooling"
     },
     "next": "nc_sc_low"
    },
    {
     "label": {
      "ru": "Высокий SC",
      "en": "High subcooling"
     },
     "next": "nc_sc_high"
    },
    {
     "label": {
      "ru": "Subcooling: в норме",
      "en": "Subcooling: normal"
     },
     "next": "nc_lowsuction_okSC"
    }
   ]
  },
  "hp_standing_pressure": {
   "type": "numeric_input",
   "role": "standing_pressure",
   "text": {
    "ru": "Стабилизировавшееся давление (standing pressure test)",
    "en": "Stabilized pressure (standing pressure test)"
   },
   "unit": "psig",
   "min": 0,
   "max": 700,
   "next": "hp_standing_calc"
  },
  "nc_sc_high": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Низкое всасывание при высоком subcooling указывает на restriction (засор) на жидкостной линии — забитый фильтр-осушитель, перегиб трубки, частично закрытый клапан. Признак: холодная точка/перепад температуры на фильтре-осушителе. Замените drier, проверьте линию на зажимы/перегибы.",
    "en": "Low suction with high subcooling points to a restriction on the liquid line — a clogged filter-drier, a kinked line, or a partially closed valve. Tell-tale sign: a cold spot/temperature drop across the filter-drier. Replace the drier and check the line for kinks or pinches."
   },
   "related_checks": [
    {
     "ru": "Проверьте перепад температуры до/после каждого компонента жидкостной линии по отдельности, если он установлен (соленоид, смотровое стекло, ТРВ — на базовом RTU может не быть ни соленоида, ни смотрового стекла)",
     "en": "Check the temperature drop across each liquid-line component individually, if present (solenoid, sight glass, TXV — a basic RTU may have neither a solenoid nor a sight glass)"
    },
    {
     "ru": "Осмотрите линию по всей длине на предмет механических повреждений, не только у фильтра-осушителя",
     "en": "Inspect the full line length for physical damage, not just around the filter-drier"
    },
    {
     "ru": "Проверьте температуру наружного воздуха — в холодную погоду головное давление (и subcooling) поднимается так же, как при рестрикции; если на юните нет рабочего head-pressure control (циклирование вентилятора, flooding valve) — это настройка регулировки, а не ремонт течи/рестрикции",
     "en": "Check outdoor ambient temperature — a cold day can drive head pressure (and subcooling) up the same way a restriction does; if the unit has no working head-pressure control (fan cycling, flooding valve), this is a controls fix, not a leak/restriction repair"
    },
    {
     "ru": "Проверьте airflow на испарителе (фильтр, блоуэр, змеевик) — ограниченный airflow может давать ту же сигнатуру (низкий suction + высокий subcooling) без реальной рестрикции жидкостной линии",
     "en": "Check evaporator airflow (filter, blower, coil) — restricted airflow can produce this same low-suction/high-subcooling signature without any actual liquid-line restriction"
    }
   ],
   "checklist": [
    {
     "id": "drier_inspected",
     "type": "checkbox",
     "label": {
      "ru": "Осмотрен фильтр-осушитель (холодная точка/перепад)",
      "en": "Filter-drier inspected for cold spot/pressure drop"
     }
    },
    {
     "id": "line_checked",
     "type": "checkbox",
     "label": {
      "ru": "Проверена жидкостная линия на перегибы/зажимы",
      "en": "Liquid line checked for kinks/pinches"
     }
    },
    {
     "id": "drier_replaced",
     "type": "checkbox",
     "fixing_phase": true,
     "label": {
      "ru": "Фильтр-осушитель заменён",
      "en": "Filter-drier replaced"
     }
    }
   ]
  },
  "nc_lowsuction_okSC": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Низкое всасывание при нормальном subcooling чаще всего говорит о недостатке airflow на испарителе — проверьте фильтр, вентилятор внутреннего блока и воздухораспределение.",
    "en": "Low suction with normal subcooling most often points to insufficient evaporator airflow — check the filter, the indoor blower, and air distribution."
   }
  },
  "hp_standing_calc": {
   "type": "pt_noncondensable_calc",
   "text": {
    "ru": "Расчёт: сравнение с ожидаемым давлением насыщения",
    "en": "Calculation: comparison against expected saturation pressure"
   },
   "next": "hp_noncondensables"
  },
  "hp_noncondensables": {
   "type": "result",
   "severity": "warning",
   "ai": true,
   "text": {
    "ru": "Неконденсируемые газы (воздух/азот) в контуре повышают давление сверх ожидаемого для температуры хладагента в состоянии покоя. Если standing pressure test выше ожидаемого — recovery, вакуумирование и полная перезаправка по массе устраняют проблему; если давление в норме — ищите другую причину высокого давления (грязный конденсатор, забитый фильтр, перезаправка и т.п.).",
    "en": "Non-condensable gases (air/nitrogen) in the circuit raise pressure above what the refrigerant alone would show at rest at that temperature. If the standing pressure test came back elevated — recovery, evacuation, and a full recharge by weight resolve it; if the pressure was normal, look elsewhere for the high-pressure cause (dirty condenser, restricted filter, overcharge, etc.)."
   },
   "related_checks": [
    {
     "ru": "Проверьте историю вакуумирования при последнем обслуживании контура (глубина/длительность)",
     "en": "Check the evacuation history from the last time the circuit was serviced (depth/duration)"
    },
    {
     "ru": "Если установлено смотровое стекло — проверьте на пузыри/влагу",
     "en": "If a sight glass is installed, check for bubbles/moisture"
    }
   ],
   "checklist": [
    {
     "id": "recovery_done",
     "type": "checkbox",
     "fixing_phase": true,
     "label": {
      "ru": "Выполнены recovery/вакуумирование/перезаправка при необходимости",
      "en": "Recovery/evacuation/recharge done if needed"
     }
    }
   ]
  }
 }
}
