{
  "start": "start",
  "intake_checklist": [
    {
      "id": "visual",
      "label": {"ru": "Визуальный осмотр / инвентаризация", "en": "Visual inspection / inventory"},
      "items": [
        {"id": "metering_txv", "type": "checkbox", "label": {"ru": "ТРВ (TXV) присутствует", "en": "TXV (thermostatic expansion valve) present"}},
        {"id": "metering_captube", "type": "checkbox", "label": {"ru": "Капиллярная трубка присутствует", "en": "Capillary tube present"}},
        {"id": "metering_other", "type": "field", "label": {"ru": "Другой metering device (опишите)", "en": "Other metering device (describe)"}},
        {"id": "filter_drier", "type": "checkbox", "label": {"ru": "Фильтр-осушитель присутствует", "en": "Filter-drier present"}},
        {"id": "moisture_indicator", "type": "checkbox", "label": {"ru": "Moisture/liquid indicator присутствует", "en": "Moisture/liquid indicator present"}},
        {"id": "liquid_solenoid", "type": "checkbox", "label": {"ru": "Соленоидный клапан на жидкостной линии присутствует", "en": "Liquid-line solenoid valve present"}},
        {"id": "hot_gas_bypass", "type": "checkbox", "label": {"ru": "Hot gas bypass присутствует", "en": "Hot gas bypass present"}},
        {"id": "economizer_present", "type": "checkbox", "label": {"ru": "Экономайзер присутствует (типично для RTU)", "en": "Economizer present (typical on RTUs)"}},
        {"id": "economizer_damper_ok", "type": "checkbox", "label": {"ru": "Заслонка экономайзера не заклинена/не открыта полностью без вызова — особенно проверять зимой", "en": "Economizer damper not stuck/wide open without a call for it — check carefully in winter"}, "showIf": {"phase": "visual", "item": "economizer_present", "equals": true}},
        {"id": "unusual", "type": "field", "label": {"ru": "Что-то необычное (опишите)", "en": "Anything unusual (describe)"}}
      ]
    },
    {
      "id": "electrical",
      "label": {"ru": "Электрика / питание", "en": "Electrical / power"},
      "items": [
        {"id": "breaker_ok", "type": "checkbox", "label": {"ru": "Circuit breaker/fuses в норме, следов срабатывания нет", "en": "Circuit breaker/fuses OK, no signs of tripping"}},
        {"id": "contactor_ok", "type": "checkbox", "label": {"ru": "Контакты contactor в норме (нет питтинга/сварки)", "en": "Contactor contacts OK (no pitting/welding)"}},
        {"id": "relays_ok", "type": "checkbox", "label": {"ru": "Relays в норме (не чатерят)", "en": "Relays OK (not chattering)"}}
      ]
    },
    {
      "id": "controls",
      "label": {"ru": "Controls / safety", "en": "Controls / safety"},
      "items": [
        {"id": "safeties_ok", "type": "checkbox", "label": {"ru": "Safety switches в норме (high/low pressure, freeze stat)", "en": "Safety switches OK (high/low pressure, freeze stat)"}},
        {"id": "thermostat_call_ok", "type": "checkbox", "label": {"ru": "Термостат/контроллер корректно подаёт команду", "en": "Thermostat/controller is calling correctly"}},
        {"id": "fault_code_present", "type": "checkbox", "label": {"ru": "На контроллере есть код ошибки", "en": "Fault code present on controller"}},
        {"id": "fault_code_detail", "type": "field", "label": {"ru": "Код ошибки / описание", "en": "Fault code / description"}, "showIf": {"phase": "controls", "item": "fault_code_present", "equals": true}}
      ]
    },
    {
      "id": "refrigeration",
      "label": {"ru": "Холодильный контур (уточнения)", "en": "Refrigeration circuit (follow-up)"},
      "items": [
        {"id": "txv_bulb_checked", "type": "checkbox", "label": {"ru": "Колба/уравнительная линия TXV проверены", "en": "TXV bulb/equalizer line checked"}, "showIf": {"phase": "visual", "item": "metering_txv", "equals": true}},
        {"id": "moisture_reading", "type": "select", "label": {"ru": "Показание moisture indicator", "en": "Moisture indicator reading"}, "options": ["Dry", "Wet"], "normal": "Dry", "showIf": {"phase": "visual", "item": "moisture_indicator", "equals": true}},
        {"id": "solenoid_energizes", "type": "checkbox", "label": {"ru": "Соленоид корректно запитывается по команде", "en": "Solenoid energizes properly when called"}, "showIf": {"phase": "visual", "item": "liquid_solenoid", "equals": true}},
        {"id": "metering_device_check", "type": "component_check", "label": {"ru": "Metering device — детальная проверка (тип, состояние, характер неисправности)", "en": "Metering device — detailed check (type, condition, failure mode)"}, "checkId": "metering_device"}
      ]
    }
  ],
  "component_checks": {
    "metering_device": {
      "root": "start",
      "nodes": {

        "start": {
          "type": "question",
          "text": {"ru": "Установлен metering device на этой машине?", "en": "Is a metering device installed on this equipment?"},
          "options": [
            {"label": {"ru": "Да", "en": "Yes"}, "next": "type"},
            {"label": {"ru": "Нет / не обнаружен", "en": "No / not found"}, "next": "not_present"}
          ]
        },

        "not_present": {
          "type": "result",
          "severity": "info",
          "text": {"ru": "Metering device не установлен или не идентифицирован на этой машине.", "en": "No metering device installed or identified on this equipment."}
        },

        "type": {
          "type": "question",
          "text": {"ru": "Какой тип metering device?", "en": "What type of metering device?"},
          "options": [
            {"label": {"ru": "Капиллярная трубка", "en": "Capillary tube"}, "next": "captube_status"},
            {"label": {"ru": "Fixed orifice / piston", "en": "Fixed orifice / piston"}, "next": "orifice_status"},
            {"label": {"ru": "ТРВ (TXV, с выносной колбой)", "en": "TXV (thermostatic, with remote bulb)"}, "next": "txv_status"},
            {"label": {"ru": "EEV (электронный клапан)", "en": "EEV (electronic expansion valve)"}, "next": "eev_status"}
          ]
        },

        "captube_status": {
          "type": "question",
          "text": {"ru": "Состояние капиллярной трубки?", "en": "Condition of the capillary tube?"},
          "options": [
            {"label": {"ru": "В норме (OK)", "en": "OK"}, "next": "captube_ok"},
            {"label": {"ru": "Неисправность", "en": "Faulty"}, "next": "captube_nok"}
          ]
        },
        "captube_ok": {
          "type": "result",
          "severity": "info",
          "text": {"ru": "Капиллярная трубка в норме. Продолжайте по интейк-чеклисту.", "en": "Capillary tube is OK. Continue with the intake checklist."}
        },
        "captube_nok": {
          "type": "question",
          "text": {"ru": "Характер неисправности?", "en": "What kind of failure?"},
          "options": [
            {"label": {"ru": "Пережата/перегнута (kinked)", "en": "Kinked/bent"}, "next": "captube_kinked"},
            {"label": {"ru": "Частично забита (restricted)", "en": "Partially restricted"}, "next": "captube_restricted"},
            {"label": {"ru": "Разрушена/лопнула", "en": "Ruptured/broken"}, "next": "captube_broken"},
            {"label": {"ru": "Неправильный размер (после замены компрессора)", "en": "Wrong size (after a compressor swap)"}, "next": "captube_wrong_size"},
            {"label": {"ru": "Масляные потёки в нетипичных местах (признак утечки)", "en": "Oil residue in atypical spots (leak indicator)"}, "next": "captube_oil_residue"}
          ]
        },
        "captube_kinked": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Капиллярная трубка пережата/перегнута — механическое ограничение потока хладагента. Проверьте маршрут трубки, устраните перегиб; если повреждение необратимо — замените трубку.", "en": "The capillary tube is kinked/bent — a mechanical restriction on refrigerant flow. Check the tube's routing and straighten it out; replace the tube if the damage isn't reversible."}
        },
        "captube_restricted": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Частичное засорение капиллярной трубки (мусор, воск, лёд) — проверьте фильтр-осушитель перед трубкой; при необходимости замените и трубку, и осушитель, и промойте контур.", "en": "Partial restriction in the capillary tube (debris, wax, ice) — check the filter-drier upstream of the tube; replace both the tube and the drier if needed, and flush the circuit."}
        },
        "captube_broken": {
          "type": "result",
          "severity": "critical",
          "text": {"ru": "Капиллярная трубка разрушена/лопнула — полная потеря заряда хладагента. Требуется замена трубки, поиск причины разрушения (вибрация, коррозия) и полная перезаправка по массе согласно шильдику.", "en": "The capillary tube has ruptured — full loss of refrigerant charge. Replace the tube, find the root cause (vibration, corrosion), and do a full recharge by weight per the nameplate."}
        },
        "captube_wrong_size": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Подозрение на неправильный подбор капиллярной трубки после замены компрессора — несоответствие диаметра/длины даёт неправильное дросселирование. Сверьтесь со спецификацией производителя для установленного компрессора.", "en": "Suspected wrong capillary tube sizing after a compressor swap — a diameter/length mismatch gives incorrect metering. Check the manufacturer's spec for the installed compressor."}
        },
        "captube_oil_residue": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Масляные потёки в нетипичных местах вокруг капиллярной трубки — характерный признак утечки хладагента, а не просто загрязнения. Используйте электронный детектор или УФ-краситель для точной локализации перед доливкой.", "en": "Oil residue in atypical spots around the capillary tube — a characteristic leak indicator, not just dirt. Use an electronic leak detector or UV dye to pinpoint it before topping off."}
        },

        "orifice_status": {
          "type": "question",
          "text": {"ru": "Состояние fixed orifice / piston?", "en": "Condition of the fixed orifice / piston?"},
          "options": [
            {"label": {"ru": "В норме (OK)", "en": "OK"}, "next": "orifice_ok"},
            {"label": {"ru": "Неисправность", "en": "Faulty"}, "next": "orifice_nok"}
          ]
        },
        "orifice_ok": {
          "type": "result",
          "severity": "info",
          "text": {"ru": "Fixed orifice / piston в норме. Продолжайте по интейк-чеклисту.", "en": "Fixed orifice/piston is OK. Continue with the intake checklist."}
        },
        "orifice_nok": {
          "type": "question",
          "text": {"ru": "Характер неисправности?", "en": "What kind of failure?"},
          "options": [
            {"label": {"ru": "Забит мусором/оксидом меди", "en": "Clogged with debris/copper oxide"}, "next": "orifice_clogged"},
            {"label": {"ru": "Неправильный размер piston", "en": "Wrong piston size"}, "next": "orifice_wrong_size"},
            {"label": {"ru": "Эрозия/износ отверстия", "en": "Bore eroded/worn"}, "next": "orifice_eroded"},
            {"label": {"ru": "Масляные потёки в нетипичных местах (признак утечки)", "en": "Oil residue in atypical spots (leak indicator)"}, "next": "orifice_oil_residue"}
          ]
        },
        "orifice_clogged": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Piston забит мусором/оксидом меди — ограничение потока хладагента. Прочистите или замените piston, проверьте фильтр-осушитель и чистоту контура после ремонта.", "en": "The piston is clogged with debris/copper oxide — restricting refrigerant flow. Clean or replace the piston, check the filter-drier, and flush the circuit clean after the repair."}
        },
        "orifice_wrong_size": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Подозрение на неправильный подбор piston (диаметр отверстия не соответствует нагрузке/производительности) — сверьтесь со спецификацией производителя.", "en": "Suspected wrong piston size (bore diameter doesn't match the unit's capacity) — check the manufacturer's spec."}
        },
        "orifice_eroded": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Эрозия/износ отверстия piston — увеличенное отверстие пропускает больше хладагента, чем рассчитано, что может давать симптомы недостаточного перегрева. Замените piston.", "en": "Bore erosion/wear on the piston — the enlarged opening passes more refrigerant than designed, which can look like low superheat symptoms. Replace the piston."}
        },
        "orifice_oil_residue": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Масляные потёки в нетипичных местах вокруг piston/распределителя — характерный признак утечки хладагента, а не просто загрязнения. Используйте электронный детектор или УФ-краситель для точной локализации перед доливкой.", "en": "Oil residue in atypical spots around the piston/distributor — a characteristic leak indicator, not just dirt. Use an electronic leak detector or UV dye to pinpoint it before topping off."}
        },

        "txv_status": {
          "type": "question",
          "text": {"ru": "Состояние ТРВ (TXV)?", "en": "Condition of the TXV?"},
          "options": [
            {"label": {"ru": "В норме (OK)", "en": "OK"}, "next": "txv_ok"},
            {"label": {"ru": "Неисправность", "en": "Faulty"}, "next": "txv_nok"}
          ]
        },
        "txv_ok": {
          "type": "result",
          "severity": "info",
          "text": {"ru": "ТРВ в норме. Продолжайте по интейк-чеклисту.", "en": "TXV is OK. Continue with the intake checklist."}
        },
        "txv_nok": {
          "type": "question",
          "text": {"ru": "Характер неисправности?", "en": "What kind of failure?"},
          "options": [
            {"label": {"ru": "Колба потеряла заряд/оторвалась", "en": "Bulb lost its charge/came loose"}, "next": "txv_bulb_lost_charge"},
            {"label": {"ru": "Колба неправильно закреплена (плохой термоконтакт)", "en": "Bulb poorly mounted (bad thermal contact)"}, "next": "txv_bulb_poor_contact"},
            {"label": {"ru": "Залипание клапана (oil-logged)", "en": "Valve stuck (oil-logged)"}, "next": "txv_oil_logged"},
            {"label": {"ru": "Утечка через клапан (не закрывается полностью)", "en": "Internal leak-by (won't fully close)"}, "next": "txv_leaking"},
            {"label": {"ru": "Повреждена мембрана", "en": "Diaphragm damaged"}, "next": "txv_diaphragm"},
            {"label": {"ru": "Масляные потёки в нетипичных местах (признак утечки)", "en": "Oil residue in atypical spots (leak indicator)"}, "next": "txv_oil_residue"}
          ]
        },
        "txv_bulb_lost_charge": {
          "type": "result",
          "severity": "critical",
          "text": {"ru": "Выносная колба ТРВ потеряла заряд или оторвалась от линии всасывания — клапан перестаёт реагировать на перегрев и может застрять в одном положении. Замените силовой элемент/колбу в сборе.", "en": "The TXV's remote bulb lost its charge or came loose from the suction line — the valve stops responding to superheat and can stick in one position. Replace the power element/bulb assembly."}
        },
        "txv_bulb_poor_contact": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Колба закреплена с плохим термическим контактом (неверное положение на трубе, нет теплопроводной пасты/ленты, нет изоляции от окружающего воздуха) — даёт ложные показания перегрева. Переустановите колбу по спецификации производителя.", "en": "The bulb is mounted with poor thermal contact (wrong clock position, no thermal paste/strap, not insulated from ambient air) — gives false superheat readings. Remount the bulb per the manufacturer's spec."}
        },
        "txv_oil_logged": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Клапан 'залит маслом' (oil-logged) — застревание в одном положении из-за загрязнения маслом/смолами. Проверьте качество и количество масла в системе и общее состояние компрессора.", "en": "The valve is oil-logged — stuck in one position from oil/varnish contamination. Check the system's oil quality/quantity and the compressor's overall condition."}
        },
        "txv_leaking": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Внутренняя утечка через клапан (не закрывается полностью) — повышенное давление всасывания и низкий перегрев даже при малой нагрузке. Замените клапан.", "en": "Internal leak-by through the valve (won't fully close) — elevated suction pressure and low superheat even at light load. Replace the valve."}
        },
        "txv_diaphragm": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Повреждена мембрана силового элемента — клапан теряет способность модулировать открытие. Замените силовой элемент/ТРВ в сборе.", "en": "The power element's diaphragm is damaged — the valve loses its ability to modulate. Replace the power element/TXV assembly."}
        },
        "txv_oil_residue": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Масляные потёки в нетипичных местах вокруг ТРВ — характерный признак утечки хладагента, а не просто загрязнения. Используйте электронный детектор или УФ-краситель для точной локализации перед доливкой.", "en": "Oil residue in atypical spots around the TXV — a characteristic leak indicator, not just dirt. Use an electronic leak detector or UV dye to pinpoint it before topping off."}
        },

        "eev_status": {
          "type": "question",
          "text": {"ru": "Состояние EEV (электронный клапан)?", "en": "Condition of the EEV (electronic expansion valve)?"},
          "options": [
            {"label": {"ru": "В норме (OK)", "en": "OK"}, "next": "eev_ok"},
            {"label": {"ru": "Неисправность", "en": "Faulty"}, "next": "eev_nok"}
          ]
        },
        "eev_ok": {
          "type": "result",
          "severity": "info",
          "text": {"ru": "EEV в норме. Продолжайте по интейк-чеклисту.", "en": "EEV is OK. Continue with the intake checklist."}
        },
        "eev_nok": {
          "type": "question",
          "text": {"ru": "Характер неисправности?", "en": "What kind of failure?"},
          "options": [
            {"label": {"ru": "Залипание/пропуск шагов шагового двигателя", "en": "Stepper motor sticking/skipping steps"}, "next": "eev_stepper_stuck"},
            {"label": {"ru": "Потеряна калибровка (не находит домашнюю позицию)", "en": "Lost calibration (won't find home position)"}, "next": "eev_lost_calibration"},
            {"label": {"ru": "Неверный сигнал от платы управления", "en": "Bad signal from the control board"}, "next": "eev_bad_signal"},
            {"label": {"ru": "Механическое заклинивание", "en": "Mechanical jam"}, "next": "eev_mechanical_jam"},
            {"label": {"ru": "Масляные потёки в нетипичных местах (признак утечки)", "en": "Oil residue in atypical spots (leak indicator)"}, "next": "eev_oil_residue"}
          ]
        },
        "eev_stepper_stuck": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Шаговый двигатель клапана залипает/пропускает шаги — клапан не отрабатывает команды точно. Проверьте обмотки двигателя и механическую свободу хода штока.", "en": "The valve's stepper motor sticks/skips steps — the valve doesn't track commands accurately. Check the motor windings and the stem's mechanical freedom of movement."}
        },
        "eev_lost_calibration": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Клапан не находит домашнюю (референсную) позицию при калибровке — проверьте процедуру инициализации по документации производителя, разъём и проводку катушки.", "en": "The valve won't find its home (reference) position during calibration — check the init procedure per the manufacturer's docs, and the coil's connector/wiring."}
        },
        "eev_bad_signal": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Плата управления не даёт корректный управляющий сигнал на клапан (обрыв, неверная полярность, неисправный драйвер) — проверьте проводку и выходные сигналы платы согласно схеме.", "en": "The control board isn't sending a correct drive signal to the valve (open circuit, wrong polarity, bad driver) — check the wiring and the board's output signals against the schematic."}
        },
        "eev_mechanical_jam": {
          "type": "result",
          "severity": "critical",
          "text": {"ru": "Механическое заклинивание штока клапана (мусор, коррозия, деформация) — клапан не может изменить открытие независимо от сигнала управления. Требуется разборка/замена клапана.", "en": "Mechanical jam on the valve stem (debris, corrosion, deformation) — the valve can't change its opening regardless of the drive signal. The valve needs to be disassembled/replaced."}
        },
        "eev_oil_residue": {
          "type": "result",
          "severity": "warning",
          "text": {"ru": "Масляные потёки в нетипичных местах вокруг EEV — характерный признак утечки хладагента, а не просто загрязнения. Используйте электронный детектор или УФ-краситель для точной локализации перед доливкой.", "en": "Oil residue in atypical spots around the EEV — a characteristic leak indicator, not just dirt. Use an electronic leak detector or UV dye to pinpoint it before topping off."}
        }

      }
    }
  },
  "nodes": {

    "start": {
      "type": "question",
      "text": {"ru": "Выберите тип оборудования", "en": "Select equipment type"},
      "options": [
        {"label": {"ru": "RTU / Packaged Unit (крышный кондиционер)", "en": "RTU / Packaged Unit (rooftop unit)"}, "next": "rtu_symptom"},
        {"label": {"ru": "Сплит-система / Ductless", "en": "Split system / Ductless (mini-split)"}, "next": "split_symptom"},
        {"label": {"ru": "VRF / VRV", "en": "VRF / VRV"}, "next": "vrf_symptom"},
        {"label": {"ru": "Чиллер (Chiller)", "en": "Chiller"}, "next": "chiller_symptom"},
        {"label": {"ru": "Холодильное оборудование (walk-in / reach-in)", "en": "Refrigeration equipment (walk-in / reach-in)"}, "next": "refrig_symptom"},
        {"label": {"ru": "Печь / Forced-air furnace", "en": "Furnace / Forced-air furnace"}, "next": "furnace_symptom"}
      ]
    },

    "power_check": {
      "type": "question",
      "text": {"ru": "Питание на оборудование подано?", "en": "Is the unit powered up?"},
      "options": [
        {"label": {"ru": "Да, питание есть", "en": "Yes, powered up"}, "next": "thermostat_check"},
        {"label": {"ru": "Нет, питания нет", "en": "No power"}, "next": "ws_no_power"}
      ]
    },

    "thermostat_check": {
      "type": "question",
      "text": {"ru": "Термостат/контроллер настроен и подаёт команду на охлаждение/обогрев?", "en": "Is the thermostat/controller calling for heat/cooling (asking the equipment to run)?"},
      "options": [
        {"label": {"ru": "Да, команда подаётся", "en": "Yes, it's calling"}, "next": "__pending__"},
        {"label": {"ru": "Нет / не уверен", "en": "No / not sure"}, "next": "no_tstat_call_result"}
      ]
    },

    "no_tstat_call_result": {
      "type": "result",
      "severity": "info",
      "ai": true,
      "text": {
        "ru": "Убедитесь, что термостат/контроллер реально запрашивает нужный режим: выбран правильный режим (heat/cool/auto), уставка явно выше/ниже текущей температуры в помещении, нет активного расписания/hold, которое перебивает команду, и (если на батарейках) батарейки не сели. Для проводного коммерческого контроллера проверьте проводку сигнала вызова между контроллером и оборудованием/платой, а также собственную уставку/дифференциал контроллера.",
        "en": "Confirm the thermostat/controller is actually asking for the mode you expect: correct mode selected (heat/cool/auto), setpoint clearly above/below the current space temperature, no active schedule or hold overriding it, and (if battery-powered) batteries aren't dead. For a hardwired commercial controller, verify the call-signal wiring between the controller and the equipment/board, and the controller's own setpoint/differential."
      }
    },

    "rtu_symptom": {
      "type": "question",
      "text": {"ru": "Какой основной симптом?", "en": "What's the main symptom?"},
      "options": [
        {"label": {"ru": "Нет охлаждения", "en": "No cooling"}, "next": "nc_refrigerant"},
        {"label": {"ru": "Нет обогрева", "en": "No heat"}, "next": "nh_type"},
        {"label": {"ru": "Не запускается вообще", "en": "Won't start at all"}, "next": "ws_start"},
        {"label": {"ru": "Срабатывает защита по высокому давлению", "en": "High-pressure safety trips"}, "next": "hp_start"},
        {"label": {"ru": "Срабатывает защита по низкому давлению", "en": "Low-pressure safety trips"}, "next": "lp_start"},
        {"label": {"ru": "Наледь на испарителе", "en": "Ice on the evaporator coil"}, "next": "ice_start"},
        {"label": {"ru": "Течь воды / конденсата", "en": "Water / condensate leak"}, "next": "leak_start"},
        {"label": {"ru": "Посторонний шум / вибрация", "en": "Unusual noise / vibration"}, "next": "noise_start"},
        {"label": {"ru": "Другое / сложный случай", "en": "Other / complex case"}, "next": "ai_freeform"}
      ]
    },

    "split_symptom": {
      "type": "question",
      "text": {"ru": "Какой основной симптом?", "en": "What's the main symptom?"},
      "options": [
        {"label": {"ru": "Нет охлаждения", "en": "No cooling"}, "next": "nc_refrigerant"},
        {"label": {"ru": "Нет обогрева", "en": "No heat"}, "next": "nh_type"},
        {"label": {"ru": "Не запускается вообще", "en": "Won't start at all"}, "next": "ws_start"},
        {"label": {"ru": "Срабатывает защита по высокому давлению", "en": "High-pressure safety trips"}, "next": "hp_start"},
        {"label": {"ru": "Срабатывает защита по низкому давлению", "en": "Low-pressure safety trips"}, "next": "lp_start"},
        {"label": {"ru": "Наледь на испарителе", "en": "Ice on the evaporator coil"}, "next": "ice_start"},
        {"label": {"ru": "Течь воды / конденсата", "en": "Water / condensate leak"}, "next": "leak_start"},
        {"label": {"ru": "Посторонний шум / вибрация", "en": "Unusual noise / vibration"}, "next": "noise_start"},
        {"label": {"ru": "Другое / сложный случай", "en": "Other / complex case"}, "next": "ai_freeform"}
      ]
    },

    "vrf_symptom": {
      "type": "question",
      "text": {"ru": "Какой основной симптом?", "en": "What's the main symptom?"},
      "options": [
        {"label": {"ru": "Нет охлаждения в зоне", "en": "No cooling in zone"}, "next": "nc_refrigerant"},
        {"label": {"ru": "Нет обогрева в зоне", "en": "No heat in zone"}, "next": "nh_type"},
        {"label": {"ru": "Вся система не работает", "en": "Entire system down"}, "next": "ws_start"},
        {"label": {"ru": "Ошибка / высокое давление", "en": "Fault / high pressure"}, "next": "hp_start"},
        {"label": {"ru": "Ошибка / низкое давление", "en": "Fault / low pressure"}, "next": "lp_start"},
        {"label": {"ru": "Наледь на теплообменнике", "en": "Ice on the heat exchanger coil"}, "next": "ice_start"},
        {"label": {"ru": "Течь воды / конденсата", "en": "Water / condensate leak"}, "next": "leak_start"},
        {"label": {"ru": "Посторонний шум / вибрация", "en": "Unusual noise / vibration"}, "next": "noise_start"},
        {"label": {"ru": "Другое / сложный случай", "en": "Other / complex case"}, "next": "ai_freeform"}
      ]
    },

    "chiller_symptom": {
      "type": "question",
      "text": {"ru": "Какой основной симптом?", "en": "What's the main symptom?"},
      "options": [
        {"label": {"ru": "Недостаточное охлаждение / низкая производительность", "en": "Insufficient cooling / low capacity"}, "next": "nc_refrigerant"},
        {"label": {"ru": "Не запускается", "en": "Won't start"}, "next": "ws_start"},
        {"label": {"ru": "Высокое давление / защита", "en": "High pressure / safety trip"}, "next": "hp_start"},
        {"label": {"ru": "Низкое давление / защита", "en": "Low pressure / safety trip"}, "next": "lp_start"},
        {"label": {"ru": "Наледь на испарителе", "en": "Ice on the evaporator"}, "next": "ice_start"},
        {"label": {"ru": "Течь воды", "en": "Water leak"}, "next": "leak_start"},
        {"label": {"ru": "Шум / вибрация", "en": "Noise / vibration"}, "next": "noise_start"},
        {"label": {"ru": "Скачет давление всасывания при стабильном высоком давлении (hot gas bypass «охотится»)", "en": "Suction pressure hunts while head pressure is stable (hot gas bypass valve hunting)"}, "next": "hgbp_start"},
        {"label": {"ru": "Другое / сложный случай", "en": "Other / complex case"}, "next": "ai_freeform"}
      ]
    },

    "hgbp_start": {
      "type": "question",
      "text": {"ru": "На каком режиме нагрузки чаще всего происходят скачки давления?", "en": "At what load condition does the hunting happen most?"},
      "options": [
        {"label": {"ru": "При низкой нагрузке / близко к минимальной ступени", "en": "At low load / near minimum capacity"}, "next": "hgbp_lowload"},
        {"label": {"ru": "При любой нагрузке, непредсказуемо", "en": "At any load, unpredictably"}, "next": "hgbp_erratic"}
      ]
    },

    "hgbp_lowload": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Классическая причина — конфликт между hot gas bypass valve (HGBV) и другой ступенью регулирования производительности (слайд-клапан, VFD, ступени компрессора) вблизи минимальной нагрузки: оба механизма одновременно пытаются управлять всасыванием, из-за чего клапан «охотится». Проверьте уставку открытия HGBV относительно точки переключения других ступеней (между ними должен быть зазор/dead band, а не пересечение диапазонов), выдержку времени контроллера и не активна ли механическая разгрузка компрессора в том же диапазоне нагрузки, что и HGBV.",
        "en": "Classic cause — the hot gas bypass valve (HGBV) fighting another capacity-control stage (slide valve, VFD, compressor steps) near minimum load: both are trying to control suction at once, so the HGBV hunts. Check the HGBV setpoint against the switch point of the other stage (there should be a dead band between them, not overlap), the controller's dead time, and whether mechanical unloading is active in the same load range as the HGBV."
      }
    },

    "hgbp_erratic": {
      "type": "question",
      "text": {"ru": "Клапан HGBV модулирует плавно или дёргается / залипает механически?", "en": "Does the HGBV move smoothly (modulating) or does it stick/jerk mechanically?"},
      "options": [
        {"label": {"ru": "Дёргается / залипает", "en": "Sticks / jerks"}, "next": "hgbp_mechanical"},
        {"label": {"ru": "Модулирует плавно, но давление всё равно скачет", "en": "Modulates smoothly, but pressure still swings"}, "next": "hgbp_tuning"}
      ]
    },

    "hgbp_mechanical": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Механическое залипание/рывки указывают на проблему привода клапана, а не логики управления: проверьте пилотный соленоид, чистоту седла клапана (грязь/обломки/коррозия), давление управляющего газа на приводе (actuator supply) и износ штока/сильфона. Плавность движения обычно восстанавливается после чистки или замены привода, без изменения настроек контроллера.",
        "en": "Mechanical sticking/jerking points to an actuator problem, not a control-logic problem: check the pilot solenoid, valve seat cleanliness (debris/scale/corrosion), actuator supply pressure, and stem/bellows wear. Smooth motion is usually restored by cleaning or replacing the actuator, without touching controller settings."
      }
    },

    "hgbp_tuning": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Если клапан сам движется плавно, но давление всё равно колеблется — ищите проблему в контуре регулирования: слишком резкий gain у ПИД-регулятора, зашумлённый или медленный датчик давления всасывания (нужно демпфирование сигнала), либо слишком короткий цикл опроса контроллера относительно тепловой/гидравлической инерции системы. Начните с увеличения демпфирования датчика и снижения gain, затем перенастраивайте по отклику.",
        "en": "If the valve itself moves smoothly but pressure still oscillates, look at the control loop: PID gain set too aggressively, a noisy or slow suction-pressure transducer (needs signal damping), or a controller scan/cycle time too short relative to the system's thermal/hydraulic lag. Start by increasing transducer damping and lowering gain, then re-tune from the response curve."
      }
    },

    "refrig_symptom": {
      "type": "question",
      "text": {"ru": "Какой основной симптом?", "en": "What's the main symptom?"},
      "options": [
        {"label": {"ru": "Температура в камере выше нормы", "en": "Box temperature above setpoint"}, "next": "nc_refrigerant"},
        {"label": {"ru": "Не запускается / короткие циклы", "en": "Won't start / short cycling"}, "next": "ws_start"},
        {"label": {"ru": "Высокое давление", "en": "High pressure"}, "next": "hp_start"},
        {"label": {"ru": "Низкое давление / замерзание", "en": "Low pressure / freeze-up"}, "next": "lp_start"},
        {"label": {"ru": "Наледь на испарителе", "en": "Ice on the evaporator coil"}, "next": "ice_start"},
        {"label": {"ru": "Вода на полу / течь", "en": "Water on the floor / leak"}, "next": "leak_start"},
        {"label": {"ru": "Шум", "en": "Noise"}, "next": "noise_start"},
        {"label": {"ru": "Другое / сложный случай", "en": "Other / complex case"}, "next": "ai_freeform"}
      ]
    },

    "furnace_symptom": {
      "type": "question",
      "text": {"ru": "Какой основной симптом?", "en": "What's the main symptom?"},
      "options": [
        {"label": {"ru": "Нет тепла совсем", "en": "No heat at all"}, "next": "gas_start"},
        {"label": {"ru": "Розжиг не идёт / lockout", "en": "Won't ignite / lockout"}, "next": "gas_ignition"},
        {"label": {"ru": "Короткие циклы (short cycling)", "en": "Short cycling"}, "next": "gas_short"},
        {"label": {"ru": "Слабый / нет обдува", "en": "Weak / no airflow"}, "next": "gas_airflow"},
        {"label": {"ru": "Шум", "en": "Noise"}, "next": "noise_start"},
        {"label": {"ru": "Другое / сложный случай", "en": "Other / complex case"}, "next": "ai_freeform"}
      ]
    },

    "nh_type": {
      "type": "question",
      "text": {"ru": "Тип отопления на этом оборудовании?", "en": "What type of heat does this unit have?"},
      "options": [
        {"label": {"ru": "Тепловой насос (реверс цикла)", "en": "Heat pump (reverse cycle)"}, "next": "nh_hp_start"},
        {"label": {"ru": "Газовое отопление", "en": "Gas heat"}, "next": "gas_start"},
        {"label": {"ru": "Электрический ТЭН (electric strip)", "en": "Electric heat strips"}, "next": "nh_electric_result"}
      ]
    },

    "nh_electric_result": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Проверьте: автоматы/предохранители цепи ТЭНа, срабатывание limit switch по перегреву, целостность нагревательных элементов (замер сопротивления), работу sequencer / реле стадий нагрева и наличие airflow (ТЭН часто блокируется по limit при недостатке воздуха).",
        "en": "Check: breakers/fuses on the heat-strip circuit, high-limit switch trip, element continuity (resistance check), sequencer / stage-heat relay operation, and airflow (strips often trip the limit when airflow is low)."
      }
    },

    "nh_hp_start": {
      "type": "question",
      "text": {"ru": "Реверсивный клапан переключается? (слышен щелчок при смене режима охлаждение/обогрев)", "en": "Does the reversing valve shift? (you should hear a click when switching cooling/heating)"},
      "options": [
        {"label": {"ru": "Да, переключается", "en": "Yes, it shifts"}, "next": "nh_hp_2"},
        {"label": {"ru": "Нет, не переключается", "en": "No, it doesn't shift"}, "next": "nh_hp_novalve"}
      ]
    },

    "nh_hp_novalve": {
      "type": "result",
      "severity": "critical",
      "ai": true,
      "text": {
        "ru": "Похоже на неисправность реверсивного клапана (механически застрял) или катушки соленоида (нет питания / сгорела). Проверьте напряжение на катушке и перепад температур на портах клапана.",
        "en": "Looks like a reversing valve problem (stuck mechanically) or a bad solenoid coil (no power / burned out). Check voltage at the coil and the temperature split across the valve ports."
      }
    },

    "nh_hp_2": {
      "type": "question",
      "text": {"ru": "Давления в режиме обогрева соответствуют P-T таблице для текущей температуры конденсации/испарения?", "en": "Do heating-mode pressures match the P-T chart for the current condensing/evaporating temperature?"},
      "options": [
        {"label": {"ru": "Да, в норме", "en": "Yes, normal"}, "next": "nh_hp_ok"},
        {"label": {"ru": "Нет, высокое давление", "en": "No, high pressure"}, "next": "hp_start"},
        {"label": {"ru": "Нет, низкое давление", "en": "No, low pressure"}, "next": "lp_start"}
      ]
    },

    "nh_hp_ok": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Давления в норме, но обогрева недостаточно — проверьте: наледь на наружном теплообменнике (цикл дефроста), работу нагревателя картера компрессора, airflow на внутреннем блоке, уставки термостата и логику блокировки теплового насоса по низкой температуре (auxiliary/emergency heat lockout).",
        "en": "Pressures are normal but heat output is insufficient — check: ice on the outdoor coil (defrost cycle), crankcase heater operation, indoor-unit airflow, thermostat setpoints, and the heat pump's low-ambient lockout logic (auxiliary/emergency heat lockout)."
      }
    },

    "gas_start": {
      "type": "question",
      "text": {"ru": "Розжиг горелки происходит?", "en": "Does the burner light?"},
      "options": [
        {"label": {"ru": "Да, розжиг есть, но тепла нет/мало", "en": "Yes, it lights, but little/no heat"}, "next": "gas_lights_no_heat"},
        {"label": {"ru": "Нет розжига", "en": "No ignition"}, "next": "gas_ignition"}
      ]
    },

    "gas_lights_no_heat": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Горелка зажигается, но тепла недостаточно: проверьте подсос холодного воздуха в возвратном воздуховоде, ограничитель (limit switch), теплообменник на засор/трещину (важно с точки зрения CO!), давление газа на манифолде и настройку газового клапана.",
        "en": "Burner lights but heat output is low: check for cold-air infiltration in the return duct, the high-limit switch, the heat exchanger for blockage/cracks (important for CO safety!), manifold gas pressure, and the gas valve setting."
      }
    },

    "gas_ignition": {
      "type": "question",
      "text": {"ru": "Что происходит при попытке розжига?", "en": "What happens when it tries to ignite?"},
      "options": [
        {"label": {"ru": "Совсем ничего, вентилятор не запускается", "en": "Nothing at all, the blower doesn't start"}, "next": "gas_no_power"},
        {"label": {"ru": "Искра/пламя есть, но гаснет (lockout по flame sensor)", "en": "Spark/flame occurs but drops out (flame-sensor lockout)"}, "next": "gas_flame_sensor"},
        {"label": {"ru": "На плате мигает код ошибки", "en": "The control board is flashing a fault code"}, "next": "gas_fault_code"}
      ]
    },

    "gas_no_power": {
      "type": "result",
      "severity": "critical",
      "ai": true,
      "text": {
        "ru": "Проверьте: питание/автомат, доходит ли сигнал 'call for heat' от термостата до платы, высокотемпературный limit switch, дверную блокировку (door interlock на некоторых моделях), предохранитель на плате управления.",
        "en": "Check: power/breaker, whether the 'call for heat' signal is reaching the board from the thermostat, the high-limit switch, the door interlock (on some models), and the control-board fuse."
      }
    },

    "gas_flame_sensor": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Классика — загрязнённый/выгоревший датчик ионизации пламени (flame sensor), или плохое заземление горелки. Также проверьте полярность питания (hot/neutral) — может мешать сигналу ionization, и давление газа на входе.",
        "en": "Classic case — a dirty/worn flame sensor (ionization rod), or poor burner grounding. Also check line-voltage polarity (hot/neutral) — reversed polarity can interfere with the ionization signal — and inlet gas pressure."
      },
      "checklist": [
        {"id": "sensor_cleaned", "type": "checkbox", "label": {"ru": "Датчик ионизации очищен/осмотрен", "en": "Flame sensor cleaned/inspected"}},
        {"id": "grounding_checked", "type": "checkbox", "label": {"ru": "Проверено заземление горелки", "en": "Burner grounding checked"}},
        {"id": "polarity_checked", "type": "checkbox", "label": {"ru": "Проверена полярность питания (hot/neutral)", "en": "Line-voltage polarity checked (hot/neutral)"}},
        {"id": "gas_pressure", "type": "field", "unit": "in. w.c.", "label": {"ru": "Давление газа на входе", "en": "Inlet gas pressure"}}
      ]
    },

    "gas_fault_code": {
      "type": "ai_prompt",
      "text": {
        "ru": "Опишите код ошибки / количество и характер мигания индикатора, а также модель оборудования — передам это AI-ассистенту для расшифровки и рекомендаций.",
        "en": "Describe the fault code / the number and pattern of the LED flashes, plus the equipment model — I'll pass this to the AI assistant to decode it and give recommendations."
      }
    },

    "gas_short": {
      "type": "question",
      "text": {"ru": "Что происходит непосредственно перед остановкой?", "en": "What happens right before it shuts down?"},
      "options": [
        {"label": {"ru": "Перегрев (срабатывает limit switch)", "en": "Overheats (high-limit switch trips)"}, "next": "gas_short_overheat"},
        {"label": {"ru": "Ошибка пламени через несколько секунд горения", "en": "Flame fault a few seconds after ignition"}, "next": "gas_flame_sensor"},
        {"label": {"ru": "Останавливается по термостату слишком быстро", "en": "Thermostat satisfies too quickly"}, "next": "gas_short_thermostat"}
      ]
    },

    "gas_short_overheat": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Проверьте засор фильтра/воздуховодов (недостаток воздуха через теплообменник), работу и скорость blower, засор теплообменника сажей и корректность подключения limit switch.",
        "en": "Check for a clogged filter/restricted ducts (insufficient airflow across the heat exchanger), blower operation and speed, soot buildup in the heat exchanger, and correct limit-switch wiring."
      }
    },

    "gas_short_thermostat": {
      "type": "result",
      "severity": "info",
      "ai": true,
      "text": {
        "ru": "Проверьте настройки термостата (cycle rate / anticipator), его расположение (сквозняк, солнце, рядом с источником тепла) и исправность самого термостата/проводки.",
        "en": "Check the thermostat settings (cycle rate / anticipator), its location (draft, direct sun, near a heat source), and the thermostat/wiring itself."
      }
    },

    "gas_airflow": {
      "type": "question",
      "text": {"ru": "Двигатель вентилятора (blower) вращается?", "en": "Does the blower motor turn?"},
      "options": [
        {"label": {"ru": "Да, вращается", "en": "Yes, it turns"}, "next": "gas_airflow_spins"},
        {"label": {"ru": "Нет, не вращается", "en": "No, it doesn't turn"}, "next": "gas_airflow_nospin"},
        {"label": {"ru": "Записать измеренный ток вентилятора", "en": "Log measured blower motor current"}, "next": "fan_motor_type"}
      ]
    },

    "fan_motor_type": {
      "type": "question",
      "text": {"ru": "Тип двигателя вентилятора?", "en": "What type of motor is the blower?"},
      "options": [
        {"label": {"ru": "Обычный AC (PSC/асинхронный, постоянная скорость)", "en": "Standard AC (PSC/induction, fixed-speed)"}, "next": "fan_amp_measurement"},
        {"label": {"ru": "ECM / VFD-управляемый", "en": "ECM / VFD-driven"}, "next": "fan_ecm_info"}
      ]
    },

    "fan_amp_measurement": {
      "type": "measurement",
      "text": {
        "ru": "Введите заводские FLA и Service Factor (SF) вентилятора (с шильдика) и фактически измеренный ток",
        "en": "Enter the fan motor's nameplate FLA and Service Factor (SF), and the actual measured current"
      },
      "unit": "A",
      "min": 0,
      "max": 60,
      "reference": {
        "mode": "fla_sf",
        "flaLabel": {"ru": "FLA (с шильдика вентилятора)", "en": "Nameplate FLA (fan motor)"},
        "sfLabel": {"ru": "Service Factor (SF, с шильдика)", "en": "Service Factor (SF, from nameplate)"}
      },
      "measuredLabel": {"ru": "Измеренный ток вентилятора", "en": "Measured fan motor current"},
      "next": "fan_amp_logged"
    },

    "fan_amp_logged": {
      "type": "result",
      "severity": "info",
      "ai": true,
      "text": {
        "ru": "Ток вентилятора зафиксирован в истории чек-листа относительно FLA × SF. Превышение само по себе не означает немедленную замену двигателя — оцените общее состояние (возраст, история отказов, вибрация, шум, нагрев корпуса) в совокупности с этим показанием.",
        "en": "Fan motor current has been logged against FLA × SF. Exceeding it alone doesn't mean the motor needs immediate replacement — weigh this reading together with the equipment's overall condition (age, failure history, vibration, noise, housing temperature)."
      }
    },

    "fan_ecm_info": {
      "type": "result",
      "severity": "info",
      "ai": true,
      "text": {
        "ru": "Для ECM/VFD-управляемых двигателей сравнение тока с FLA/RLA не применяется: электроника драйва сама регулирует ток под заданный крутящий момент/расход воздуха, поэтому «повышенный» ток не является прямым диагностическим признаком, как у обычного AC-мотора. Вместо этого проверьте: коды ошибок на модуле ECM/дисплее VFD, поведение и стабильность тока на разных % заданной скорости (совпадает ли с ожидаемой кривой или ток нестабилен/зависает на определённой ступени), сигнал управления (PWM/0-10В/serial) от платы к драйву, и историю срабатываний защиты драйва по перегрузке/перегреву.",
        "en": "For ECM/VFD-driven motors, comparing current to FLA/RLA doesn't apply: the drive electronics regulate current to hit a commanded torque/airflow target, so an 'elevated' reading isn't a direct fault indicator the way it is on a standard AC motor. Instead check: fault/error codes on the ECM module or VFD display, current behavior and stability across different commanded speed percentages (does it track the expected curve, or is it erratic/stuck at a given step), the command signal from the board to the drive (PWM/0-10V/serial), and the drive's overload/overtemperature trip history."
      }
    },

    "gas_airflow_nospin": {
      "type": "result",
      "severity": "critical",
      "ai": true,
      "text": {
        "ru": "Проверьте: конденсатор двигателя (capacitor), blower relay / плату управления, обмотки двигателя мегомметром, ремень привода (если ременной).",
        "en": "Check: the motor run capacitor, blower relay / control board, motor windings with a megohmmeter, and the drive belt (if belt-driven)."
      }
    },

    "gas_airflow_spins": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Двигатель работает, но обдув слабый: проверьте фильтр, засор испарителя (если совмещённая система), направление вращения крыльчатки, настройку скорости на плате (dip-switches/тапы) и утечки воздуха в воздуховодах.",
        "en": "Motor runs but airflow is weak: check the filter, a clogged evaporator coil (if it's a combined system), fan-wheel rotation direction, the speed setting on the board (dip switches/taps), and duct air leaks."
      }
    },

    "nc_refrigerant": {
      "type": "refrigerant_select",
      "text": {
        "ru": "Какой хладагент в системе?",
        "en": "What refrigerant is in the system?"
      },
      "next": "nc_start"
    },

    "nc_start": {
      "type": "question",
      "text": {"ru": "Компрессор запускается и работает?", "en": "Does the compressor start and run?"},
      "options": [
        {"label": {"ru": "Да, работает", "en": "Yes, it runs"}, "next": "nc_running"},
        {"label": {"ru": "Нет, не запускается", "en": "No, it doesn't start"}, "next": "ws_start"}
      ]
    },

    "nc_running": {
      "type": "question",
      "text": {"ru": "Вентилятор конденсатора работает нормально при работающем компрессоре?", "en": "Does the condenser fan run normally while the compressor is running?"},
      "options": [
        {"label": {"ru": "Да, работает нормально", "en": "Yes, runs normally"}, "next": "nc_fans_ok"},
        {"label": {"ru": "Нет, не крутится / крутится медленно", "en": "No, not spinning / spinning slowly"}, "next": "nc_no_condfan"}
      ]
    },

    "nc_no_condfan": {
      "type": "result",
      "severity": "critical",
      "ai": true,
      "text": {
        "ru": "Вентилятор конденсатора не работает при работающем компрессоре — это быстро приводит к высокому давлению конденсации. Проверьте конденсатор двигателя, обмотки, плату/реле управления вентилятором и предохранитель мотора. Не затягивайте — сработает HP switch.",
        "en": "Condenser fan isn't running while the compressor is on — this quickly drives up head pressure. Check the motor run capacitor, windings, the fan control board/relay, and the motor fuse. Don't delay — the high-pressure switch will trip."
      }
    },

    "nc_fans_ok": {
      "type": "question",
      "text": {"ru": "Давление по сравнению с P-T таблицей для текущей температуры:", "en": "Pressure compared to the P-T chart for the current temperature:"},
      "showRefrigerant": true,
      "options": [
        {"label": {"ru": "Давление всасывания: выше нормы", "en": "Suction pressure: above normal"}, "next": "nc_suction_high"},
        {"label": {"ru": "Давление всасывания: ниже нормы", "en": "Suction pressure: below normal"}, "next": "nc_suction_low"},
        {"label": {"ru": "Давление всасывания: в целом в норме", "en": "Suction pressure: roughly normal"}, "next": "nc_pressures_ok"},
        {"label": {"ru": "Записать точное давление всасывания (psig)", "en": "Log exact suction pressure reading (psig)"}, "next": "nc_suction_exact"},
        {"label": {"ru": "Рассчитать перегрев/переохлаждение по показаниям манометров (точно)", "en": "Calculate superheat/subcooling from gauge readings (precise)"}, "next": "pt_suction_pressure"}
      ]
    },

    "pt_suction_pressure": {
      "type": "numeric_input",
      "role": "suction_pressure",
      "text": {"ru": "Давление всасывания (манометр)", "en": "Suction pressure (gauge reading)"},
      "unit": "psig",
      "min": -10,
      "max": 500,
      "next": "pt_suction_temp"
    },

    "pt_suction_temp": {
      "type": "numeric_input",
      "role": "suction_temp",
      "text": {"ru": "Температура линии всасывания (термометр/термопара на трубке)", "en": "Suction-line temperature (thermometer/thermocouple on the tubing)"},
      "unit": "°F",
      "min": -40,
      "max": 150,
      "next": "pt_head_pressure"
    },

    "pt_head_pressure": {
      "type": "numeric_input",
      "role": "head_pressure",
      "text": {"ru": "Давление нагнетания (конденсации)", "en": "Discharge (head) pressure"},
      "unit": "psig",
      "min": 0,
      "max": 700,
      "next": "pt_liquid_temp"
    },

    "pt_liquid_temp": {
      "type": "numeric_input",
      "role": "liquid_temp",
      "text": {"ru": "Температура жидкостной линии", "en": "Liquid-line temperature"},
      "unit": "°F",
      "min": -20,
      "max": 180,
      "next": "pt_calc_result"
    },

    "pt_calc_result": {
      "type": "pt_calc",
      "text": {"ru": "Результат расчёта", "en": "Calculation result"},
      "next": "nc_pressures_ok"
    },

    "nc_suction_exact": {
      "type": "measurement",
      "text": {"ru": "Введите измеренное давление всасывания", "en": "Enter the measured suction pressure"},
      "unit": "psig",
      "min": 0,
      "max": 500,
      "next": "nc_pressures_ok"
    },

    "nc_suction_high": {
      "type": "question",
      "text": {"ru": "Перегрев (superheat) на всасывании:", "en": "Suction-line superheat:"},
      "options": [
        {"label": {"ru": "Высокий SH", "en": "High superheat"}, "next": "nc_sh_high"},
        {"label": {"ru": "Низкий SH (близко к 0)", "en": "Low superheat (near 0)"}, "next": "nc_sh_low_highsuction"},
        {"label": {"ru": "Ввести точное значение SH (°F)", "en": "Enter exact SH reading (°F)"}, "next": "nc_sh_exact"}
      ]
    },

    "nc_sh_exact": {
      "type": "numeric_input",
      "text": {
        "ru": "Введите измеренный перегрев (superheat) на всасывании",
        "en": "Enter the measured suction-line superheat"
      },
      "unit": "Δ°F",
      "min": -20,
      "max": 100,
      "thresholds": [
        {"max": 4, "next": "nc_sh_low_highsuction"},
        {"next": "nc_sh_high"}
      ]
    },

    "nc_sh_high": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Высокое всасывание + высокий superheat — недостаточный расход через ТРВ/капиллярную трубку при избыточной тепловой нагрузке, неисправность TXV (не открывается достаточно), либо ощутимая утечка (undercharge) в сочетании с высокой нагрузкой. Проверьте нагрузку по воздуху на испарителе, работу TXV и subcooling на жидкостной линии.",
        "en": "High suction + high superheat — insufficient flow through the TXV/cap tube under a heavy load, a TXV that isn't opening enough, or a noticeable undercharge combined with high load. Check the evaporator's air-side load, TXV operation, and liquid-line subcooling."
      },
      "checklist": [
        {"id": "airflow_checked", "type": "checkbox", "label": {"ru": "Проверен airflow на испарителе (фильтр, вентилятор, койл)", "en": "Checked evaporator airflow (filter, blower, coil)"}},
        {"id": "txv_checked", "type": "checkbox", "label": {"ru": "Проверена работа TXV (колба, уравнительная линия)", "en": "Verified TXV operation (bulb, equalizer line)"}},
        {"id": "subcooling", "type": "field", "unit": "Δ°F", "label": {"ru": "Замеренный subcooling", "en": "Measured subcooling"}},
        {"id": "undercharge_ruled_out", "type": "checkbox", "label": {"ru": "Исключён undercharge по показанию subcooling", "en": "Ruled out undercharge via subcooling reading"}}
      ]
    },

    "nc_sh_low_highsuction": {
      "type": "result",
      "severity": "critical",
      "ai": true,
      "text": {
        "ru": "Высокое всасывание при низком superheat — риск переполнения испарителя (overfeeding) и floodback в компрессор. Проверьте, не залипает ли TXV открытым, не перезаряжена ли система, исправность колбы/чувствительного элемента TXV и изоляцию колбы.",
        "en": "High suction with low superheat — risk of evaporator overfeeding and compressor floodback. Check whether the TXV is stuck open, whether the system is overcharged, the condition of the TXV sensing bulb/element, and the bulb's insulation."
      },
      "checklist": [
        {"id": "txv_stuck_checked", "type": "checkbox", "label": {"ru": "Проверен TXV на залипание в открытом положении", "en": "Checked TXV for stuck-open condition"}},
        {"id": "bulb_checked", "type": "checkbox", "label": {"ru": "Проверен контакт и изоляция колбы TXV", "en": "Verified sensing bulb contact & insulation"}},
        {"id": "overcharge_ruled_out", "type": "checkbox", "label": {"ru": "Подтверждено отсутствие overcharge (проверен subcooling)", "en": "Confirmed system isn't overcharged (subcooling checked)"}},
        {"id": "floodback_checked", "type": "checkbox", "label": {"ru": "Компрессор проверен на признаки floodback/разжижения масла", "en": "Compressor checked for floodback/oil dilution signs"}}
      ]
    },

    "nc_suction_low": {
      "type": "question",
      "text": {"ru": "Есть наледь на испарителе или на линии всасывания?", "en": "Is there ice on the evaporator or the suction line?"},
      "options": [
        {"label": {"ru": "Да, есть наледь", "en": "Yes, there's ice"}, "next": "ice_start"},
        {"label": {"ru": "Нет наледи", "en": "No ice"}, "next": "nc_suction_low_noice"}
      ]
    },

    "nc_suction_low_noice": {
      "type": "question",
      "text": {"ru": "Subcooling (переохлаждение) на жидкостной линии:", "en": "Liquid-line subcooling:"},
      "options": [
        {"label": {"ru": "Низкий SC", "en": "Low subcooling"}, "next": "nc_sc_low"},
        {"label": {"ru": "Высокий SC", "en": "High subcooling"}, "next": "nc_sc_high"},
        {"label": {"ru": "Subcooling: в норме", "en": "Subcooling: normal"}, "next": "nc_lowsuction_okSC"}
      ]
    },

    "nc_sc_low": {
      "type": "result",
      "severity": "critical",
      "ai": true,
      "text": {
        "ru": "Низкое всасывание + низкий subcooling = недостаток заряда (undercharge) или утечка. Найдите утечку (электронный детектор / пузырьковый тест на фитингах), устраните, затем дозаправьте по массе — не 'на глаз' по манометру.",
        "en": "Low suction + low subcooling = undercharge or a leak. Find the leak (electronic leak detector / bubble test on fittings), repair it, then recharge by weight — not 'by feel' on the gauges."
      },
      "checklist": [
        {"id": "leak_search", "type": "checkbox", "label": {"ru": "Выполнен поиск утечки (электронный детектор / пузырьковый тест)", "en": "Leak search performed (electronic detector / bubble test)"}},
        {"id": "leak_location", "type": "field", "label": {"ru": "Место утечки найдено", "en": "Leak location found"}},
        {"id": "leak_repaired", "type": "checkbox", "label": {"ru": "Утечка устранена", "en": "Leak repaired"}},
        {"id": "recharge_weight", "type": "field", "unit": "oz", "label": {"ru": "Добавлено при перезаправке (по массе)", "en": "Recharge weight added"}}
      ]
    },

    "nc_sc_high": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Низкое всасывание при высоком subcooling указывает на restriction (засор) на жидкостной линии — забитый фильтр-осушитель, перегиб трубки, частично закрытый клапан. Признак: холодная точка/перепад температуры на фильтре-осушителе. Замените drier, проверьте линию на зажимы/перегибы.",
        "en": "Low suction with high subcooling points to a restriction on the liquid line — a clogged filter-drier, a kinked line, or a partially closed valve. Tell-tale sign: a cold spot/temperature drop across the filter-drier. Replace the drier and check the line for kinks or pinches."
      },
      "checklist": [
        {"id": "drier_inspected", "type": "checkbox", "label": {"ru": "Осмотрен фильтр-осушитель (холодная точка/перепад)", "en": "Filter-drier inspected for cold spot/pressure drop"}},
        {"id": "line_checked", "type": "checkbox", "label": {"ru": "Проверена жидкостная линия на перегибы/зажимы", "en": "Liquid line checked for kinks/pinches"}},
        {"id": "drier_replaced", "type": "checkbox", "label": {"ru": "Фильтр-осушитель заменён", "en": "Filter-drier replaced"}}
      ]
    },

    "nc_lowsuction_okSC": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Низкое всасывание при нормальном subcooling чаще всего говорит о недостатке airflow на испарителе — проверьте фильтр, вентилятор внутреннего блока и воздухораспределение.",
        "en": "Low suction with normal subcooling most often points to insufficient evaporator airflow — check the filter, the indoor blower, and air distribution."
      }
    },

    "nc_pressures_ok": {
      "type": "ai_prompt",
      "text": {
        "ru": "Давления в целом в норме, но охлаждения недостаточно. Опишите дополнительные детали (температура воздуха на выходе, ΔT на испарителе, показания амперметра компрессора, историю обслуживания) — это поможет AI-ассистенту дать точный анализ.",
        "en": "Pressures are roughly normal but cooling is still insufficient. Describe additional details (supply air temperature, evaporator ΔT, compressor amp draw, service history) — this will help the AI assistant give a precise analysis."
      }
    },

    "ws_start": {
      "type": "question",
      "text": {"ru": "Есть питание на входных клеммах контактора (line side)?", "en": "Is there power at the contactor's line-side terminals?"},
      "options": [
        {"label": {"ru": "Да, есть", "en": "Yes, there is"}, "next": "ws_power_ok"},
        {"label": {"ru": "Нет питания", "en": "No power"}, "next": "ws_no_power"}
      ]
    },

    "ws_no_power": {
      "type": "result",
      "severity": "critical",
      "ai": true,
      "text": {
        "ru": "Нет питания на входе — проверьте автомат/предохранители на панели, disconnect switch рядом с блоком, целостность проводки и клемм (подгорание), а также питание control transformer (24В), если применимо.",
        "en": "No incoming power — check the panel breaker/fuses, the disconnect switch near the unit, wiring and terminal integrity (burned connections), and power to the control transformer (24V), if applicable."
      }
    },

    "ws_power_ok": {
      "type": "question",
      "text": {"ru": "Контактор подтягивается при вызове (слышен щелчок, катушка под напряжением)?", "en": "Does the contactor pull in on a call (audible click, coil energized)?"},
      "options": [
        {"label": {"ru": "Да, подтягивается", "en": "Yes, it pulls in"}, "next": "ws_contactor_pulls"},
        {"label": {"ru": "Нет, не подтягивается", "en": "No, it doesn't pull in"}, "next": "ws_contactor_no"}
      ]
    },

    "ws_contactor_no": {
      "type": "question",
      "text": {"ru": "Есть 24В на катушке контактора при вызове?", "en": "Is there 24V at the contactor coil on a call?"},
      "options": [
        {"label": {"ru": "Да, есть 24В", "en": "Yes, 24V present"}, "next": "ws_contactor_bad"},
        {"label": {"ru": "Нет 24В", "en": "No 24V"}, "next": "ws_control_circuit"}
      ]
    },

    "ws_contactor_bad": {
      "type": "result",
      "severity": "critical",
      "ai": false,
      "text": {
        "ru": "24В есть, но контактор не подтягивается — неисправен сам контактор (сгоревшая катушка или залипшие/сваренные контакты). Замените контактор.",
        "en": "24V is present but the contactor won't pull in — the contactor itself is bad (burned coil or stuck/welded contacts). Replace the contactor."
      }
    },

    "ws_control_circuit": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Нет 24В на катушке — ищите разрыв в цепи управления: safety switches (высокое/низкое давление, freeze stat, float switch на конденсате, door/access interlock), предохранитель трансформатора, целостность термостата и его проводки.",
        "en": "No 24V at the coil — look for an open in the control circuit: safety switches (high/low pressure, freeze stat, condensate float switch, door/access interlock), the transformer fuse, and the thermostat and its wiring."
      }
    },

    "ws_contactor_pulls": {
      "type": "question",
      "text": {"ru": "Что происходит с компрессором при подтянутом контакторе?", "en": "What does the compressor do once the contactor pulls in?"},
      "options": [
        {"label": {"ru": "Гудит, не крутится (locked rotor / hard start)", "en": "Hums but doesn't turn (locked rotor / hard start)"}, "next": "ws_locked_rotor"},
        {"label": {"ru": "Полная тишина, нагрузки нет", "en": "Complete silence, no load"}, "next": "ws_no_load"},
        {"label": {"ru": "Запускается нормально", "en": "Starts normally"}, "next": "ws_started_ok"},
        {"label": {"ru": "Записать измеренный ток компрессора (RLA check)", "en": "Log measured compressor current (RLA check)"}, "next": "ws_amp_measurement"}
      ]
    },

    "ws_amp_measurement": {
      "type": "measurement",
      "text": {
        "ru": "Введите заводской RLA компрессора (с шильдика) и фактически измеренный ток",
        "en": "Enter the compressor's nameplate RLA and the actual measured current"
      },
      "unit": "A",
      "min": 0,
      "max": 300,
      "reference": {
        "mode": "single",
        "label": {"ru": "RLA (с шильдика компрессора)", "en": "Nameplate RLA (compressor data plate)"}
      },
      "measuredLabel": {"ru": "Измеренный линейный ток", "en": "Measured line current"},
      "next": "ws_amp_logged"
    },

    "ws_amp_logged": {
      "type": "result",
      "severity": "info",
      "ai": true,
      "text": {
        "ru": "Ток компрессора зафиксирован в истории чек-листа. Если значение в пределах RLA — это дополнительное подтверждение исправного пуска. Если выше — см. отметку выше в истории; это само по себе не приговор компрессору, но требует оценки общей картины (возраст, история отказов, вибрация, шум) перед решением о замене.",
        "en": "Compressor current has been logged to the checklist history. If it's within RLA, that's additional confirmation of a healthy start. If it's above RLA, see the flag above in the history — that alone isn't a verdict on the compressor, but does call for weighing the bigger picture (age, failure history, vibration, noise) before deciding on replacement."
      }
    },

    "ws_locked_rotor": {
      "type": "result",
      "severity": "critical",
      "ai": true,
      "text": {
        "ru": "Признаки locked rotor: проверьте пусковой/рабочий конденсатор, сопротивление обмоток компрессора (замыкание на корпус/обрыв фазы), просадку напряжения в момент пуска. Если конденсатор и обмотки в норме — вероятен механический заклин компрессора, требуется замена.",
        "en": "Signs of a locked rotor: check the start/run capacitor, compressor winding resistance (short to ground/open winding), and voltage sag at start-up. If the capacitor and windings check out, a mechanically seized compressor is likely — replacement is needed."
      },
      "checklist": [
        {"id": "capacitor_tested", "type": "checkbox", "label": {"ru": "Проверен пусковой/рабочий конденсатор", "en": "Start/run capacitor tested"}},
        {"id": "winding_resistance", "type": "field", "unit": "MΩ", "label": {"ru": "Сопротивление обмоток (мегомметр на корпус)", "en": "Winding resistance (megger to ground)"}},
        {"id": "voltage_sag_checked", "type": "checkbox", "label": {"ru": "Проверена просадка напряжения при пуске", "en": "Start-up voltage sag checked"}},
        {"id": "replacement_scheduled", "type": "checkbox", "label": {"ru": "Замена компрессора запланирована при заклине", "en": "Compressor replacement scheduled if seized"}}
      ]
    },

    "ws_no_load": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Контактор щёлкает, но нет тока нагрузки — проверьте выходные клеммы контактора, предохранители/автомат нагрузки после контактора и обмотки компрессора на обрыв.",
        "en": "The contactor clicks but there's no load current — check the contactor's load-side terminals, fuses/breaker downstream of the contactor, and the compressor windings for an open."
      }
    },

    "ws_started_ok": {
      "type": "result",
      "severity": "info",
      "ai": true,
      "text": {
        "ru": "Компрессор запустился при диагностике — вероятен перемежающийся отказ (intermittent). Проверьте затяжку клемм и температурные safety с автосбросом, которые могли просто сработать и восстановиться. Зафиксируйте параметры под нагрузкой и продолжите наблюдение.",
        "en": "The compressor started during diagnosis — an intermittent fault is likely. Check terminal tightness and any auto-reset thermal safeties that may have simply tripped and reset. Log the running parameters under load and keep monitoring."
      }
    },

    "hp_start": {
      "type": "question",
      "text": {"ru": "Конденсатор (воздушный теплообменник снаружи) засорён или ограничен по воздуху?", "en": "Is the condenser coil (outdoor air-cooled coil) dirty or airflow-restricted?"},
      "options": [
        {"label": {"ru": "Да, засорён/ограничен", "en": "Yes, dirty/restricted"}, "next": "hp_dirty_cond"},
        {"label": {"ru": "Нет, чистый и без ограничений", "en": "No, clean and unrestricted"}, "next": "hp_cond_clear"}
      ]
    },

    "hp_dirty_cond": {
      "type": "result",
      "severity": "warning",
      "ai": false,
      "text": {
        "ru": "Засорённый/ограниченный конденсатор — основная причина высокого давления конденсации. Очистите конденсатор, проверьте зазоры для воздуха (нет ли рециркуляции горячего воздуха), направление и скорость вентиляторов.",
        "en": "A dirty/restricted condenser coil is the leading cause of high head pressure. Clean the coil, check air clearances (no hot-air recirculation), and fan direction and speed."
      }
    },

    "hp_cond_clear": {
      "type": "question",
      "text": {"ru": "Вентилятор(ы) конденсатора работают на полную расчётную скорость?", "en": "Are the condenser fan(s) running at full rated speed?"},
      "options": [
        {"label": {"ru": "Да, полная скорость", "en": "Yes, full speed"}, "next": "hp_fans_ok"},
        {"label": {"ru": "Нет, работают не на полную/не крутятся", "en": "No, running slow/not turning"}, "next": "hp_fan_issue"}
      ]
    },

    "hp_fan_issue": {
      "type": "result",
      "severity": "critical",
      "ai": true,
      "text": {
        "ru": "Вентилятор конденсатора не выходит на полную мощность — проверьте двигатель, конденсатор (capacitor), плату управления/сигнал для EC-моторов, ступенчатое реле скорости, фазировку и состояние крыльчатки.",
        "en": "The condenser fan isn't reaching full speed — check the motor, the run capacitor, the control board/signal for EC motors, the fan-speed staging relay, phasing, and the condition of the fan blade."
      }
    },

    "hp_fans_ok": {
      "type": "question",
      "text": {"ru": "Subcooling на жидкостной линии:", "en": "Liquid-line subcooling:"},
      "options": [
        {"label": {"ru": "Высокий SC", "en": "High subcooling"}, "next": "hp_overcharge"},
        {"label": {"ru": "Нормальный/низкий SC при высоком давлении", "en": "Normal/low subcooling with high pressure"}, "next": "hp_noncondensables"}
      ]
    },

    "hp_overcharge": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Высокий subcooling при высоком давлении конденсации = избыточный заряд (overcharge). Проверьте историю заправок и расчёт по массе (линия могла быть заряжена по номинальному, а не фактическому диаметру). Откачайте излишек через сервис-порт с учётом ambient и целевого SC/SH производителя.",
        "en": "High subcooling with high head pressure = overcharge. Check the charging history and the weight calculation (the line set may have been charged for a nominal rather than actual length/diameter). Recover the excess through the service port, accounting for ambient conditions and the manufacturer's target subcooling/superheat."
      },
      "checklist": [
        {"id": "history_reviewed", "type": "checkbox", "label": {"ru": "Проверена история заправок", "en": "Charging history/records reviewed"}},
        {"id": "weight_recalculated", "type": "checkbox", "label": {"ru": "Пересчитан вес по фактической длине/диаметру линии", "en": "Line set length/diameter recalculated"}},
        {"id": "recovered_weight", "type": "field", "unit": "oz", "label": {"ru": "Откачано хладагента (масса)", "en": "Refrigerant recovered (weight)"}},
        {"id": "subcooling_after", "type": "field", "unit": "Δ°F", "label": {"ru": "Subcooling после корректировки", "en": "Subcooling after adjustment"}}
      ]
    },

    "hp_noncondensables": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Высокое давление при нормальном/низком subcooling может указывать на неконденсируемые газы в системе. Сделайте standing pressure test: остановите систему, дайте давлению стабилизироваться, сравните с P-T таблицей при температуре окружения на жидкостной/газовой стороне. Отклонение выше табличного значения → recovery, вакуумирование и перезаправка.",
        "en": "High pressure with normal/low subcooling can indicate non-condensables in the system. Run a standing pressure test: shut the system down, let pressure stabilize, and compare it to the P-T chart at ambient temperature on the liquid/vapor side. A reading above the chart value calls for recovery, evacuation, and recharge."
      },
      "checklist": [
        {"id": "standing_test_done", "type": "checkbox", "label": {"ru": "Выполнен standing pressure test", "en": "Standing pressure test performed"}},
        {"id": "stabilized_pressure", "type": "field", "unit": "psig", "label": {"ru": "Стабилизировавшееся давление", "en": "Stabilized pressure reading"}},
        {"id": "pt_chart_compared", "type": "checkbox", "label": {"ru": "Сверено с P-T таблицей при ambient", "en": "Compared against P-T chart at ambient"}},
        {"id": "recovery_done", "type": "checkbox", "label": {"ru": "Выполнены recovery/вакуумирование/перезаправка при необходимости", "en": "Recovery/evacuation/recharge done if needed"}}
      ]
    },

    "lp_start": {
      "type": "question",
      "text": {"ru": "Фильтр и airflow на испарителе в норме?", "en": "Are the filter and evaporator airflow OK?"},
      "options": [
        {"label": {"ru": "Да, airflow в норме", "en": "Yes, airflow is fine"}, "next": "lp_airflow_ok"},
        {"label": {"ru": "Нет, ограничен/грязный фильтр", "en": "No, restricted/dirty filter"}, "next": "lp_airflow_bad"}
      ]
    },

    "lp_airflow_bad": {
      "type": "result",
      "severity": "warning",
      "ai": false,
      "text": {
        "ru": "Недостаточный airflow через испаритель — самая частая причина срабатывания защиты по низкому давлению и последующего замерзания. Замените/очистите фильтр, проверьте засор испарителя, вентилятор/ремень, воздуховоды и положение заслонок.",
        "en": "Insufficient airflow across the evaporator is the most common cause of low-pressure trips and subsequent freeze-ups. Replace/clean the filter, check the coil for blockage, the blower/belt, ductwork, and damper positions."
      }
    },

    "lp_airflow_ok": {
      "type": "question",
      "text": {"ru": "Subcooling на жидкостной линии низкий?", "en": "Is liquid-line subcooling low?"},
      "options": [
        {"label": {"ru": "Да, низкий SC", "en": "Yes, low subcooling"}, "next": "nc_sc_low"},
        {"label": {"ru": "Нет, SC в норме", "en": "No, subcooling is normal"}, "next": "lp_metering"}
      ]
    },

    "lp_metering": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Airflow в норме, subcooling не низкий, но всасывание низкое — проверьте метering device (TXV/капиллярная трубка) на частичный засор (влага, лёд, грязь внутри) и корректность настройки перегрева на TXV (перетянут — закрыт больше нормы).",
        "en": "Airflow is fine, subcooling isn't low, but suction is still low — check the metering device (TXV/cap tube) for a partial restriction (moisture, ice, debris inside) and the TXV's superheat setting (over-tightened = closing more than it should)."
      }
    },

    "ice_start": {
      "type": "question",
      "text": {"ru": "При наличии наледи — температура в помещении/боксе:", "en": "With ice present, what's the space/box temperature:"},
      "options": [
        {"label": {"ru": "Ниже нормы (переохлаждение)", "en": "Below normal (overcooled)"}, "next": "ice_overcool"},
        {"label": {"ru": "Выше нормы, при этом наледь есть", "en": "Above normal, despite ice"}, "next": "ice_undercool"}
      ]
    },

    "ice_overcool": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Наледь при переохлаждении помещения обычно означает, что термостат/датчик не отключает компрессор вовремя, либо неисправно реле цикла разморозки. Проверьте настройки термостата и датчик температуры на возврате воздуха.",
        "en": "Ice with an overcooled space usually means the thermostat/sensor isn't shutting the compressor off in time, or the defrost timer/relay is faulty. Check the thermostat settings and the return-air temperature sensor."
      }
    },

    "ice_undercool": {
      "type": "result",
      "severity": "critical",
      "ai": true,
      "text": {
        "ru": "Наледь при недостаточном охлаждении — почти всегда недостаточный airflow (фильтр/вентилятор) либо низкий заряд (undercharge). Для холодильного оборудования дополнительно проверьте цикл дефроста: таймер, датчик окончания дефроста, ТЭНы дефроста, соленоид на жидкостной линии.",
        "en": "Ice with insufficient cooling is almost always low airflow (filter/blower) or an undercharge. For refrigeration equipment, also check the defrost cycle: the timer, defrost-termination sensor, defrost heaters, and the liquid-line solenoid."
      },
      "checklist": [
        {"id": "airflow_checked", "type": "checkbox", "label": {"ru": "Проверен airflow (фильтр/вентилятор)", "en": "Airflow checked (filter/blower)"}},
        {"id": "charge_checked", "type": "checkbox", "label": {"ru": "Проверен заряд на недозаправку", "en": "Charge checked for undercharge"}},
        {"id": "defrost_checked", "type": "checkbox", "label": {"ru": "Цикл дефроста проверен (таймер/датчик/ТЭНы) — холодильное оборудование/тепловые насосы", "en": "Defrost cycle checked (timer/sensor/heaters) — refrigeration equipment/heat pumps"}},
        {"id": "condensate_heater_checked", "type": "checkbox", "label": {"ru": "ТЭН поддона/дренажа проверен, если есть — RTU/AC без цикла дефроста", "en": "Condensate pan/drain heater checked, if fitted — RTU/AC units with no defrost cycle"}},
        {"id": "solenoid_checked", "type": "checkbox", "label": {"ru": "Проверен соленоид на жидкостной линии", "en": "Liquid-line solenoid checked"}}
      ]
    },

    "leak_start": {
      "type": "question",
      "text": {"ru": "Это конденсатный дренаж или похоже на утечку холодильного контура?", "en": "Is this condensate drainage or does it look like a refrigerant circuit leak?"},
      "options": [
        {"label": {"ru": "Конденсатный дренаж", "en": "Condensate drainage"}, "next": "leak_condensate"},
        {"label": {"ru": "Похоже на утечку по контуру (масляные потёки в нетипичных местах)", "en": "Looks like a refrigerant leak (oil residue in atypical spots)"}, "next": "leak_refrig"},
        {"label": {"ru": "Другое", "en": "Other"}, "next": "ai_freeform"}
      ]
    },

    "leak_condensate": {
      "type": "question",
      "text": {"ru": "Дренажная линия и трап проверены на засор?", "en": "Has the drain line and trap been checked for a clog?"},
      "options": [
        {"label": {"ru": "Да, проверены — чисто", "en": "Yes, checked — clear"}, "next": "leak_condensate_clear"},
        {"label": {"ru": "Нет, не проверялись", "en": "No, not checked yet"}, "next": "leak_condensate_clog"}
      ]
    },

    "leak_condensate_clog": {
      "type": "result",
      "severity": "warning",
      "ai": false,
      "text": {
        "ru": "Засор дренажной линии/трапа — самая частая причина. Прочистите линию (продувка азотом/вакуумом), проверьте уклон трубы, работу конденсатного насоса (если есть) и float switch.",
        "en": "A clogged drain line/trap is the most common cause. Clear the line (nitrogen/vacuum purge), check the pipe slope, condensate pump operation (if fitted), and the float switch."
      }
    },

    "leak_condensate_clear": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Дренаж чист, но течь продолжается — проверьте трещину в поддоне (drain pan), корректность высоты P-trap (недостаточный трап при мощной вытяжке может 'засасывать' воду обратно), изоляцию линий и избыточную конденсацию при завышенном airflow.",
        "en": "Drain is clear but the leak continues — check for a crack in the drain pan, correct P-trap height (an undersized trap under strong exhaust suction can siphon water back), line insulation, and excess condensation from oversized airflow."
      }
    },

    "leak_refrig": {
      "type": "result",
      "severity": "critical",
      "ai": true,
      "text": {
        "ru": "Признаки утечки холодильного агента — масляные потёки в нетипичных местах (на фитингах, изгибах трубок, вокруг паяных соединений) являются надёжным индикатором утечки, а не просто загрязнением. Используйте электронный детектор или УФ-краситель для точной локализации. До ремонта не доливайте 'на глаз' — найдите и устраните течь, затем полная перезаправка по массе согласно шильдику.",
        "en": "Signs of a refrigerant leak — oil residue in atypical spots (fittings, tubing bends, around brazed joints) is a reliable leak indicator, not just dirt. Use an electronic leak detector or UV dye to pinpoint it exactly. Don't top off 'by feel' before repairing — find and fix the leak first, then do a full recharge by weight per the nameplate."
      },
      "checklist": [
        {"id": "leak_located", "type": "checkbox", "label": {"ru": "Утечка локализована (детектор/УФ-краситель)", "en": "Leak located (electronic detector/UV dye)"}},
        {"id": "leak_location", "type": "field", "label": {"ru": "Место утечки", "en": "Leak location"}},
        {"id": "leak_repaired", "type": "checkbox", "label": {"ru": "Утечка устранена до перезаправки", "en": "Leak repaired before recharging"}},
        {"id": "full_recharge_done", "type": "checkbox", "label": {"ru": "Полная перезаправка по массе согласно шильдику", "en": "Full recharge by weight per nameplate"}}
      ]
    },

    "noise_start": {
      "type": "question",
      "text": {"ru": "Откуда исходит шум?", "en": "Where's the noise coming from?"},
      "options": [
        {"label": {"ru": "Компрессор", "en": "Compressor"}, "next": "noise_compressor"},
        {"label": {"ru": "Вентилятор (наружный/внутренний)", "en": "Fan (outdoor/indoor)"}, "next": "noise_fan"},
        {"label": {"ru": "Общая вибрация/дребезг корпуса", "en": "General vibration/cabinet rattle"}, "next": "noise_vibration"}
      ]
    },

    "noise_compressor": {
      "type": "result",
      "severity": "warning",
      "ai": true,
      "text": {
        "ru": "Металлический стук/клапанный стук может указывать на floodback (жидкий холодильный агент возвращается в компрессор) — проверьте superheat на входе компрессора. Гудение без вращения — см. ветку 'не запускается'. Вой изношенных подшипников на старых компрессорах — рассмотрите замену.",
        "en": "A metallic knock/valve clatter can indicate floodback (liquid refrigerant returning to the compressor) — check superheat at the compressor inlet. Humming without turning — see the 'won't start' branch. A whining sound from worn bearings on older compressors — consider replacement."
      }
    },

    "noise_fan": {
      "type": "result",
      "severity": "info",
      "ai": false,
      "text": {
        "ru": "Проверьте балансировку крыльчатки (изгиб лопастей), подшипники двигателя (люфт вала), крепление крыльчатки на валу и задевание за кожух/шроуд.",
        "en": "Check fan-blade balance (bent blades), motor bearings (shaft play), the blade's mounting on the shaft, and contact with the fan shroud."
      }
    },

    "noise_vibration": {
      "type": "result",
      "severity": "info",
      "ai": false,
      "text": {
        "ru": "Проверьте виброопоры/изоляторы блока, крепление на кровле/раме (для RTU — герметичность curb adaptor) и затяжку крепежа компрессора внутри блока (transport bolts иногда не снимают при монтаже — резонанс).",
        "en": "Check the unit's vibration isolators/mounts, roof-curb/frame attachment (for RTUs — curb-adaptor sealing), and compressor mounting bolts inside the unit (transport bolts are sometimes left in during installation — causing resonance)."
      }
    },

    "ai_freeform": {
      "type": "ai_prompt",
      "text": {
        "ru": "Опишите ситуацию максимально подробно (оборудование, что наблюдаете, показания приборов, история обслуживания) — передам AI-ассистенту для анализа.",
        "en": "Describe the situation in as much detail as possible (equipment, what you're observing, gauge readings, service history) — I'll pass this to the AI assistant for analysis."
      }
    }
  }
}
